   5684   Space Infiltration Design Flow Rate 12, !- Name
   5685   Thermal Zone 12,                        !- Zone or ZoneList Name
   5686   Medium Office_Infil_Quarter_On,         !- Schedule Name
   5687   Flow/Zone,                              !- Design Flow Rate Calculation Method
   5688   0.0128706249,                           !- Design Flow Rate {m3/s}
   5689   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   5690   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   5691   ,                                       !- Air Changes per Hour {1/hr}
   5692   0,                                      !- Constant Term Coefficient
   5693   0,                                      !- Temperature Term Coefficient
   5694   0.171981873403528,                      !- Velocity Term Coefficient
   5695   0.0115675903279153;                     !- Velocity Squared Term Coefficient
   5696 
   5697 ZoneControl:Thermostat,
   5698   Thermal Zone 12 Thermostat,             !- Name
   5699   Thermal Zone 12,                        !- Zone or ZoneList Name
   5700   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   5701   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5702   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5703 
   5704 Schedule:Compact,
   5705   Thermal Zone 12 Thermostat Schedule,    !- Name
   5706   Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   5707   Through: 12/31,                         !- Field 1
   5708   For: AllDays,                           !- Field 2
   5709   Until: 24:00,                           !- Field 3
   5710   4;                                      !- Field 4
   5711 
   5712 ScheduleTypeLimits,
   5713   Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
   5714   0,                                      !- Lower Limit Value {BasedOnField A3}
   5715   4,                                      !- Upper Limit Value {BasedOnField A3}
   5716   DISCRETE;                               !- Numeric Type
   5717 
   5718 ZoneHVAC:EquipmentConnections,
   5719   Thermal Zone 12,                        !- Zone Name
   5720   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   5721   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   5722   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5723   Node 12,                                !- Zone Air Node Name
   5724   Node 103;                               !- Zone Return Air Node Name
   5725 
   5726 NodeList,
   5727   Port List 23,                           !- Name
   5728   Node 102;                               !- Node Name 1
   5729 
   5730 ZoneHVAC:EquipmentList,
   5731   Zone HVAC Equipment List 12,            !- Name
   5732   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5733   ZoneHVAC:AirDistributionUnit {1268fbb1-4eaa-44e3-b3f0-fb5321ad3a36}, !- Zone Equipment Name 1
   5734   1,                                      !- Zone Equipment Cooling Sequence 1
   5735   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5736 
   5737 Sizing:Zone,
   5738   Thermal Zone 12,                        !- Zone or ZoneList Name
   5739   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5740   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5741   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5742   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5743   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5744   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5745   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5746   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5747   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5748   ,                                       !- Zone Heating Sizing Factor
   5749   ,                                       !- Zone Cooling Sizing Factor
   5750   DesignDay,                              !- Cooling Design Air Flow Method
   5751   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5752   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5753   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5754   0,                                      !- Cooling Minimum Air Flow Fraction
   5755   DesignDay,                              !- Heating Design Air Flow Method
   5756   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5757   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5758   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5759   0.3,                                    !- Heating Maximum Air Flow Fraction
   5760   Thermal Zone 12 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   5761 
   5762 DesignSpecification:ZoneAirDistribution,
   5763   Thermal Zone 12 Design Spec Zone Air Dist, !- Name
   5764   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5765   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5766 
   5767 Zone,
   5768   Thermal Zone 13,                        !- Name
   5769   -0,                                     !- Direction of Relative North {deg}
   5770   11.54,                                  !- X Origin {m}
   5771   16.49,                                  !- Y Origin {m}
   5772   3.8,                                    !- Z Origin {m}
   5773   ,                                       !- Type
   5774   ,                                       !- Multiplier
   5775   ,                                       !- Ceiling Height {m}
   5776   ,                                       !- Volume {m3}
   5777   ,                                       !- Floor Area {m2}
   5778   ,                                       !- Zone Inside Convection Algorithm
   5779   ;                                       !- Zone Outside Convection Algorithm
   5780 
   5781 BuildingSurface:Detailed,
   5782   Surface 79,                             !- Name
   5783   Floor,                                  !- Surface Type
   5784   000_Interior Floor,                     !- Construction Name
   5785   Thermal Zone 13,                        !- Zone Name
   5786   Surface,                                !- Outside Boundary Condition
   5787   Surface 24,                             !- Outside Boundary Condition Object
   5788   NoSun,                                  !- Sun Exposure
   5789   NoWind,                                 !- Wind Exposure
   5790   ,                                       !- View Factor to Ground
   5791   ,                                       !- Number of Vertices
   5792   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   5793   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   5794   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   5795   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   5796 
   5797 BuildingSurface:Detailed,
   5798   Surface 80,                             !- Name
   5799   Wall,                                   !- Surface Type
   5800   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5801   Thermal Zone 13,                        !- Zone Name
   5802   Outdoors,                               !- Outside Boundary Condition
   5803   ,                                       !- Outside Boundary Condition Object
   5804   SunExposed,                             !- Sun Exposure
   5805   WindExposed,                            !- Wind Exposure
   5806   ,                                       !- View Factor to Ground
   5807   ,                                       !- Number of Vertices
   5808   4, -16.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   5809   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   5810   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   5811   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   5812 
   5813 FenestrationSurface:Detailed,
   5814   Sub Surface 39,                         !- Name
   5815   Window,                                 !- Surface Type
   5816   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5817   Surface 80,                             !- Building Surface Name
   5818   ,                                       !- Outside Boundary Condition Object
   5819   ,                                       !- View Factor to Ground
   5820   ,                                       !- Shading Control Name
   5821   ,                                       !- Frame and Divider Name
   5822   ,                                       !- Multiplier
   5823   ,                                       !- Number of Vertices
   5824   4, -16.4646, 1.57232780243102,          !- X,Y,Z Vertex 1 {m}
   5825   4, -16.4646, 1,                         !- X,Y,Z Vertex 2 {m}
   5826   4, -4.0254, 1,                          !- X,Y,Z Vertex 3 {m}
   5827   4, -4.0254, 1.57232780243102;           !- X,Y,Z Vertex 4 {m}
   5828 
   5829 BuildingSurface:Detailed,
   5830   Surface 81,                             !- Name
   5831   Wall,                                   !- Surface Type
   5832   000_Interior Wall,                      !- Construction Name
   5833   Thermal Zone 13,                        !- Zone Name
   5834   Surface,                                !- Outside Boundary Condition
   5835   Surface 89,                             !- Outside Boundary Condition Object
   5836   NoSun,                                  !- Sun Exposure
   5837   NoWind,                                 !- Wind Exposure
   5838   ,                                       !- View Factor to Ground
   5839   ,                                       !- Number of Vertices
   5840   0, -12.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   5841   0, -12.49, 0,                           !- X,Y,Z Vertex 2 {m}
   5842   4, -16.49, 0,                           !- X,Y,Z Vertex 3 {m}
   5843   4, -16.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   5844 
   5845 BuildingSurface:Detailed,
   5846   Surface 82,                             !- Name
   5847   Wall,                                   !- Surface Type
   5848   000_Interior Wall,                      !- Construction Name
   5849   Thermal Zone 13,                        !- Zone Name
   5850   Surface,                                !- Outside Boundary Condition
   5851   Surface 117,                            !- Outside Boundary Condition Object
   5852   NoSun,                                  !- Sun Exposure
   5853   NoWind,                                 !- Wind Exposure
   5854   ,                                       !- View Factor to Ground
   5855   ,                                       !- Number of Vertices
   5856   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   5857   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   5858   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   5859   0, -12.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   5860 
   5861 BuildingSurface:Detailed,
   5862   Surface 83,                             !- Name
   5863   Wall,                                   !- Surface Type
   5864   000_Interior Wall,                      !- Construction Name
   5865   Thermal Zone 13,                        !- Zone Name
   5866   Surface,                                !- Outside Boundary Condition
   5867   Surface 75,                             !- Outside Boundary Condition Object
   5868   NoSun,                                  !- Sun Exposure
   5869   NoWind,                                 !- Wind Exposure
   5870   ,                                       !- View Factor to Ground
   5871   ,                                       !- Number of Vertices
   5872   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   5873   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   5874   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   5875   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   5876 
   5877 BuildingSurface:Detailed,
   5878   Surface 84,                             !- Name
   5879   Ceiling,                                !- Surface Type
   5880   000_Interior Ceiling,                   !- Construction Name
   5881   Thermal Zone 13,                        !- Zone Name
   5882   Surface,                                !- Outside Boundary Condition
   5883   Surface 139,                            !- Outside Boundary Condition Object
   5884   NoSun,                                  !- Sun Exposure
   5885   NoWind,                                 !- Wind Exposure
   5886   ,                                       !- View Factor to Ground
   5887   ,                                       !- Number of Vertices
   5888   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   5889   0, -12.49, 3.8,                         !- X,Y,Z Vertex 2 {m}
   5890   4, -16.49, 3.8,                         !- X,Y,Z Vertex 3 {m}
   5891   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   5892 
   5893 ZoneInfiltration:DesignFlowRate,
   5894   Space Infiltration Design Flow Rate 13, !- Name
   5895   Thermal Zone 13,                        !- Zone or ZoneList Name
   5896   Medium Office_Infil_Quarter_On,         !- Schedule Name
   5897   Flow/Zone,                              !- Design Flow Rate Calculation Method
   5898   0.0240210424375,                        !- Design Flow Rate {m3/s}
   5899   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   5900   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   5901   ,                                       !- Air Changes per Hour {1/hr}
   5902   0,                                      !- Constant Term Coefficient
   5903   0,                                      !- Temperature Term Coefficient
   5904   0.171976172327579,                      !- Velocity Term Coefficient
   5905   0.0115688656222847;                     !- Velocity Squared Term Coefficient
   5906 
   5907 ZoneControl:Thermostat,
   5908   Thermal Zone 13 Thermostat,             !- Name
   5909   Thermal Zone 13,                        !- Zone or ZoneList Name
   5910   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   5911   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5912   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5913 
   5914 Schedule:Compact,
   5915   Thermal Zone 13 Thermostat Schedule,    !- Name
   5916   Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   5917   Through: 12/31,                         !- Field 1
   5918   For: AllDays,                           !- Field 2
   5919   Until: 24:00,                           !- Field 3
   5920   4;                                      !- Field 4
   5921 
   5922 ScheduleTypeLimits,
   5923   Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
   5924   0,                                      !- Lower Limit Value {BasedOnField A3}
   5925   4,                                      !- Upper Limit Value {BasedOnField A3}
   5926   DISCRETE;                               !- Numeric Type
   5927 
   5928 ZoneHVAC:EquipmentConnections,
   5929   Thermal Zone 13,                        !- Zone Name
   5930   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   5931   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   5932   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5933   Node 13,                                !- Zone Air Node Name
   5934   Node 168;                               !- Zone Return Air Node Name
   5935 
   5936 NodeList,
   5937   Port List 25,                           !- Name
   5938   Node 167;                               !- Node Name 1
   5939 
   5940 ZoneHVAC:EquipmentList,
   5941   Zone HVAC Equipment List 13,            !- Name
   5942   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5943   ZoneHVAC:AirDistributionUnit {b396fe7e-6240-429d-a46f-8ae76a4e6e79}, !- Zone Equipment Name 1
   5944   1,                                      !- Zone Equipment Cooling Sequence 1
   5945   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5946 
   5947 Sizing:Zone,
   5948   Thermal Zone 13,                        !- Zone or ZoneList Name
   5949   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5950   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5951   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5952   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5953   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5954   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5955   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5956   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5957   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5958   ,                                       !- Zone Heating Sizing Factor
   5959   ,                                       !- Zone Cooling Sizing Factor
   5960   DesignDay,                              !- Cooling Design Air Flow Method
   5961   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5962   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5963   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5964   0,                                      !- Cooling Minimum Air Flow Fraction
   5965   DesignDay,                              !- Heating Design Air Flow Method
   5966   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5967   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5968   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5969   0.3,                                    !- Heating Maximum Air Flow Fraction
   5970   Thermal Zone 13 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   5971 
   5972 DesignSpecification:ZoneAirDistribution,
   5973   Thermal Zone 13 Design Spec Zone Air Dist, !- Name
   5974   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5975   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5976 
   5977 Zone,
   5978   Thermal Zone 14,                        !- Name
   5979   -0,                                     !- Direction of Relative North {deg}
   5980   -34.1,                                  !- X Origin {m}
   5981   16.49,                                  !- Y Origin {m}
   5982   11.4,                                   !- Z Origin {m}
   5983   ,                                       !- Type
   5984   ,                                       !- Multiplier
   5985   ,                                       !- Ceiling Height {m}
   5986   ,                                       !- Volume {m3}
   5987   ,                                       !- Floor Area {m2}
   5988   ,                                       !- Zone Inside Convection Algorithm
   5989   ;                                       !- Zone Outside Convection Algorithm
   5990 
   5991 BuildingSurface:Detailed,
   5992   Surface 229,                            !- Name
   5993   Floor,                                  !- Surface Type
   5994   000_Interior Floor,                     !- Construction Name
   5995   Thermal Zone 14,                        !- Zone Name
   5996   Surface,                                !- Outside Boundary Condition
   5997   Surface 174,                            !- Outside Boundary Condition Object
   5998   NoSun,                                  !- Sun Exposure
   5999   NoWind,                                 !- Wind Exposure
   6000   ,                                       !- View Factor to Ground
   6001   ,                                       !- Number of Vertices
   6002   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
   6003   82.53, 10.29, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
   6004   82.53, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   6005   0, -3.5527136788005e-15, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}
   6006 
   6007 BuildingSurface:Detailed,
   6008   Surface 230,                            !- Name
   6009   Wall,                                   !- Surface Type
   6010   000_Interior Wall,                      !- Construction Name
   6011   Thermal Zone 14,                        !- Zone Name
   6012   Surface,                                !- Outside Boundary Condition
   6013   Surface 184,                            !- Outside Boundary Condition Object
   6014   NoSun,                                  !- Sun Exposure
   6015   NoWind,                                 !- Wind Exposure
   6016   ,                                       !- View Factor to Ground
   6017   ,                                       !- Number of Vertices
   6018   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 1 {m}
   6019   82.53, 10.29, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
   6020   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
   6021   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6022 
   6023 BuildingSurface:Detailed,
   6024   Surface 231,                            !- Name
   6025   Wall,                                   !- Surface Type
   6026   000_Interior Wall,                      !- Construction Name
   6027   Thermal Zone 14,                        !- Zone Name
   6028   Surface,                                !- Outside Boundary Condition
   6029   Surface 190,                            !- Outside Boundary Condition Object
   6030   NoSun,                                  !- Sun Exposure
   6031   NoWind,                                 !- Wind Exposure
   6032   ,                                       !- View Factor to Ground
   6033   ,                                       !- Number of Vertices
   6034   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
   6035   82.53, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   6036   82.53, 10.29, 1.77635683940025e-15,     !- X,Y,Z Vertex 3 {m}
   6037   82.53, 10.29, 3.8;                      !- X,Y,Z Vertex 4 {m}
   6038 
   6039 BuildingSurface:Detailed,
   6040   Surface 232,                            !- Name
   6041   Wall,                                   !- Surface Type
   6042   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6043   Thermal Zone 14,                        !- Zone Name
   6044   Outdoors,                               !- Outside Boundary Condition
   6045   ,                                       !- Outside Boundary Condition Object
   6046   SunExposed,                             !- Sun Exposure
   6047   WindExposed,                            !- Wind Exposure
   6048   ,                                       !- View Factor to Ground
   6049   ,                                       !- Number of Vertices
   6050   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   6051   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   6052   82.53, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   6053   82.53, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
   6054 
   6055 FenestrationSurface:Detailed,
   6056   Sub Surface 26,                         !- Name
   6057   Window,                                 !- Surface Type
   6058   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6059   Surface 232,                            !- Building Surface Name
   6060   ,                                       !- Outside Boundary Condition Object
   6061   ,                                       !- View Factor to Ground
   6062   ,                                       !- Shading Control Name
   6063   ,                                       !- Frame and Divider Name
   6064   ,                                       !- Multiplier
   6065   ,                                       !- Number of Vertices
   6066   0.0254, -3.5527136788005e-15, 1.57035107033046, !- X,Y,Z Vertex 1 {m}
   6067   0.0254, -3.5527136788005e-15, 1,        !- X,Y,Z Vertex 2 {m}
   6068   82.5046, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 3 {m}
   6069   82.5046, -3.5527136788005e-15, 1.57035107033046; !- X,Y,Z Vertex 4 {m}
   6070 
   6071 BuildingSurface:Detailed,
   6072   Surface 233,                            !- Name
   6073   Wall,                                   !- Surface Type
   6074   000_Interior Wall,                      !- Construction Name
   6075   Thermal Zone 14,                        !- Zone Name
   6076   Surface,                                !- Outside Boundary Condition
   6077   Surface 226,                            !- Outside Boundary Condition Object
   6078   NoSun,                                  !- Sun Exposure
   6079   NoWind,                                 !- Wind Exposure
   6080   ,                                       !- View Factor to Ground
   6081   ,                                       !- Number of Vertices
   6082   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6083   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
   6084   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   6085   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   6086 
   6087 BuildingSurface:Detailed,
   6088   Surface 234,                            !- Name
   6089   Roof,                                   !- Surface Type
   6090   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6091   Thermal Zone 14,                        !- Zone Name
   6092   Outdoors,                               !- Outside Boundary Condition
   6093   ,                                       !- Outside Boundary Condition Object
   6094   SunExposed,                             !- Sun Exposure
   6095   WindExposed,                            !- Wind Exposure
   6096   ,                                       !- View Factor to Ground
   6097   ,                                       !- Number of Vertices
   6098   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   6099   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
   6100   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 3 {m}
   6101   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6102 
   6103 ZoneInfiltration:DesignFlowRate,
   6104   Space Infiltration Design Flow Rate 14, !- Name
   6105   Thermal Zone 14,                        !- Zone or ZoneList Name
   6106   Medium Office_Infil_Quarter_On,         !- Schedule Name
   6107   Flow/Zone,                              !- Design Flow Rate Calculation Method
   6108   0.144053406575,                         !- Design Flow Rate {m3/s}
   6109   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   6110   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   6111   ,                                       !- Air Changes per Hour {1/hr}
   6112   0,                                      !- Constant Term Coefficient
   6113   0,                                      !- Temperature Term Coefficient
   6114   0.171977831836491,                      !- Velocity Term Coefficient
   6115   0.0115684944007135;                     !- Velocity Squared Term Coefficient
   6116 
   6117 ZoneControl:Thermostat,
   6118   Thermal Zone 14 Thermostat,             !- Name
   6119   Thermal Zone 14,                        !- Zone or ZoneList Name
   6120   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   6121   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6122   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6123 
   6124 Schedule:Compact,
   6125   Thermal Zone 14 Thermostat Schedule,    !- Name
   6126   Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   6127   Through: 12/31,                         !- Field 1
   6128   For: AllDays,                           !- Field 2
   6129   Until: 24:00,                           !- Field 3
   6130   4;                                      !- Field 4
   6131 
   6132 ScheduleTypeLimits,
   6133   Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
   6134   0,                                      !- Lower Limit Value {BasedOnField A3}
   6135   4,                                      !- Upper Limit Value {BasedOnField A3}
   6136   DISCRETE;                               !- Numeric Type
   6137 
   6138 ZoneHVAC:EquipmentConnections,
   6139   Thermal Zone 14,                        !- Zone Name
   6140   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   6141   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   6142   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6143   Node 14,                                !- Zone Air Node Name
   6144   Node 123;                               !- Zone Return Air Node Name
   6145 
   6146 NodeList,
   6147   Port List 27,                           !- Name
   6148   Node 122;                               !- Node Name 1
   6149 
   6150 ZoneHVAC:EquipmentList,
   6151   Zone HVAC Equipment List 14,            !- Name
   6152   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6153   ZoneHVAC:AirDistributionUnit {b77aaf3b-d0f7-4fe8-9ebb-ac6ed7f0fabb}, !- Zone Equipment Name 1
   6154   1,                                      !- Zone Equipment Cooling Sequence 1
   6155   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6156 
   6157 Sizing:Zone,
   6158   Thermal Zone 14,                        !- Zone or ZoneList Name
   6159   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6160   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6161   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6162   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6163   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6164   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6165   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6166   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6167   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6168   ,                                       !- Zone Heating Sizing Factor
   6169   ,                                       !- Zone Cooling Sizing Factor
   6170   DesignDay,                              !- Cooling Design Air Flow Method
   6171   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6172   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6173   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6174   0,                                      !- Cooling Minimum Air Flow Fraction
   6175   DesignDay,                              !- Heating Design Air Flow Method
   6176   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6177   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6178   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6179   0.3,                                    !- Heating Maximum Air Flow Fraction
   6180   Thermal Zone 14 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   6181 
   6182 DesignSpecification:ZoneAirDistribution,
   6183   Thermal Zone 14 Design Spec Zone Air Dist, !- Name
   6184   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6185   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6186 
   6187 Zone,
   6188   Thermal Zone 15,                        !- Name
   6189   -0,                                     !- Direction of Relative North {deg}
   6190   11.54,                                  !- X Origin {m}
   6191   4,                                      !- Y Origin {m}
   6192   11.4,                                   !- Z Origin {m}
   6193   ,                                       !- Type
   6194   ,                                       !- Multiplier
   6195   ,                                       !- Ceiling Height {m}
   6196   ,                                       !- Volume {m3}
   6197   ,                                       !- Floor Area {m2}
   6198   ,                                       !- Zone Inside Convection Algorithm
   6199   ;                                       !- Zone Outside Convection Algorithm
   6200 
   6201 BuildingSurface:Detailed,
   6202   Surface 205,                            !- Name
   6203   Floor,                                  !- Surface Type
   6204   000_Interior Floor,                     !- Construction Name
   6205   Thermal Zone 15,                        !- Zone Name
   6206   Surface,                                !- Outside Boundary Condition
   6207   Surface 150,                            !- Outside Boundary Condition Object
   6208   NoSun,                                  !- Sun Exposure
   6209   NoWind,                                 !- Wind Exposure
   6210   ,                                       !- View Factor to Ground
   6211   ,                                       !- Number of Vertices
   6212   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 1 {m}
   6213   -11.54, -4, 1.77635683940025e-15,       !- X,Y,Z Vertex 2 {m}
   6214   -7.54, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
   6215   0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}
   6216 
   6217 BuildingSurface:Detailed,
   6218   Surface 206,                            !- Name
   6219   Wall,                                   !- Surface Type
   6220   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6221   Thermal Zone 15,                        !- Zone Name
   6222   Outdoors,                               !- Outside Boundary Condition
   6223   ,                                       !- Outside Boundary Condition Object
   6224   SunExposed,                             !- Sun Exposure
   6225   WindExposed,                            !- Wind Exposure
   6226   ,                                       !- View Factor to Ground
   6227   ,                                       !- Number of Vertices
   6228   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
   6229   -11.54, -4, 1.77635683940025e-15,       !- X,Y,Z Vertex 2 {m}
   6230   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
   6231   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6232 
   6233 FenestrationSurface:Detailed,
   6234   Sub Surface 21,                         !- Name
   6235   Window,                                 !- Surface Type
   6236   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6237   Surface 206,                            !- Building Surface Name
   6238   ,                                       !- Outside Boundary Condition Object
   6239   ,                                       !- View Factor to Ground
   6240   ,                                       !- Shading Control Name
   6241   ,                                       !- Frame and Divider Name
   6242   ,                                       !- Multiplier
   6243   ,                                       !- Number of Vertices
   6244   -11.5146, -4, 1.57186943160396,         !- X,Y,Z Vertex 1 {m}
   6245   -11.5146, -4, 1,                        !- X,Y,Z Vertex 2 {m}
   6246   3.9746, -4, 1,                          !- X,Y,Z Vertex 3 {m}
   6247   3.9746, -4, 1.57186943160396;           !- X,Y,Z Vertex 4 {m}
   6248 
   6249 BuildingSurface:Detailed,
   6250   Surface 207,                            !- Name
   6251   Wall,                                   !- Surface Type
   6252   000_Interior Wall,                      !- Construction Name
   6253   Thermal Zone 15,                        !- Zone Name
   6254   Surface,                                !- Outside Boundary Condition
   6255   Surface 215,                            !- Outside Boundary Condition Object
   6256   NoSun,                                  !- Sun Exposure
   6257   NoWind,                                 !- Wind Exposure
   6258   ,                                       !- View Factor to Ground
   6259   ,                                       !- Number of Vertices
   6260   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6261   -7.54, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
   6262   -11.54, -4, 1.77635683940025e-15,       !- X,Y,Z Vertex 3 {m}
   6263   -11.54, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
   6264 
   6265 BuildingSurface:Detailed,
   6266   Surface 208,                            !- Name
   6267   Wall,                                   !- Surface Type
   6268   000_Interior Wall,                      !- Construction Name
   6269   Thermal Zone 15,                        !- Zone Name
   6270   Surface,                                !- Outside Boundary Condition
   6271   Surface 238,                            !- Outside Boundary Condition Object
   6272   NoSun,                                  !- Sun Exposure
   6273   NoWind,                                 !- Wind Exposure
   6274   ,                                       !- View Factor to Ground
   6275   ,                                       !- Number of Vertices
   6276   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6277   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
   6278   -7.54, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
   6279   -7.54, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6280 
   6281 BuildingSurface:Detailed,
   6282   Surface 209,                            !- Name
   6283   Wall,                                   !- Surface Type
   6284   000_Interior Wall,                      !- Construction Name
   6285   Thermal Zone 15,                        !- Zone Name
   6286   Surface,                                !- Outside Boundary Condition
   6287   Surface 201,                            !- Outside Boundary Condition Object
   6288   NoSun,                                  !- Sun Exposure
   6289   NoWind,                                 !- Wind Exposure
   6290   ,                                       !- View Factor to Ground
   6291   ,                                       !- Number of Vertices
   6292   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   6293   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
   6294   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
   6295   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   6296 
   6297 BuildingSurface:Detailed,
   6298   Surface 210,                            !- Name
   6299   Roof,                                   !- Surface Type
   6300   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6301   Thermal Zone 15,                        !- Zone Name
   6302   Outdoors,                               !- Outside Boundary Condition
   6303   ,                                       !- Outside Boundary Condition Object
   6304   SunExposed,                             !- Sun Exposure
   6305   WindExposed,                            !- Wind Exposure
   6306   ,                                       !- View Factor to Ground
   6307   ,                                       !- Number of Vertices
   6308   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6309   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   6310   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
   6311   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6312 
   6313 ZoneInfiltration:DesignFlowRate,
   6314   Space Infiltration Design Flow Rate 15, !- Name
   6315   Thermal Zone 15,                        !- Zone or ZoneList Name
   6316   Medium Office_Infil_Quarter_On,         !- Schedule Name
   6317   Flow/Zone,                              !- Design Flow Rate Calculation Method
   6318   0.023948645925,                         !- Design Flow Rate {m3/s}
   6319   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   6320   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   6321   ,                                       !- Air Changes per Hour {1/hr}
   6322   0,                                      !- Constant Term Coefficient
   6323   0,                                      !- Temperature Term Coefficient
   6324   0.171991347145664,                      !- Velocity Term Coefficient
   6325   0.0115654711121547;                     !- Velocity Squared Term Coefficient
   6326 
   6327 ZoneControl:Thermostat,
   6328   Thermal Zone 15 Thermostat,             !- Name
   6329   Thermal Zone 15,                        !- Zone or ZoneList Name
   6330   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   6331   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6332   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6333 
   6334 Schedule:Compact,
   6335   Thermal Zone 15 Thermostat Schedule,    !- Name
   6336   Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   6337   Through: 12/31,                         !- Field 1
   6338   For: AllDays,                           !- Field 2
   6339   Until: 24:00,                           !- Field 3
   6340   4;                                      !- Field 4
   6341 
   6342 ScheduleTypeLimits,
   6343   Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
   6344   0,                                      !- Lower Limit Value {BasedOnField A3}
   6345   4,                                      !- Upper Limit Value {BasedOnField A3}
   6346   DISCRETE;                               !- Numeric Type
   6347 
   6348 ZoneHVAC:EquipmentConnections,
   6349   Thermal Zone 15,                        !- Zone Name
   6350   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   6351   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   6352   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6353   Node 15,                                !- Zone Air Node Name
   6354   Node 143;                               !- Zone Return Air Node Name
   6355 
   6356 NodeList,
   6357   Port List 29,                           !- Name
   6358   Node 142;                               !- Node Name 1
   6359 
   6360 ZoneHVAC:EquipmentList,
   6361   Zone HVAC Equipment List 15,            !- Name
   6362   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6363   ZoneHVAC:AirDistributionUnit {8e407495-0ad0-444e-8e3f-db8e05393c2f}, !- Zone Equipment Name 1
   6364   1,                                      !- Zone Equipment Cooling Sequence 1
   6365   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6366 
   6367 Sizing:Zone,
   6368   Thermal Zone 15,                        !- Zone or ZoneList Name
   6369   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6370   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6371   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6372   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6373   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6374   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6375   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6376   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6377   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6378   ,                                       !- Zone Heating Sizing Factor
   6379   ,                                       !- Zone Cooling Sizing Factor
   6380   DesignDay,                              !- Cooling Design Air Flow Method
   6381   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6382   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6383   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6384   0,                                      !- Cooling Minimum Air Flow Fraction
   6385   DesignDay,                              !- Heating Design Air Flow Method
   6386   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6387   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6388   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6389   0.3,                                    !- Heating Maximum Air Flow Fraction
   6390   Thermal Zone 15 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   6391 
   6392 DesignSpecification:ZoneAirDistribution,
   6393   Thermal Zone 15 Design Spec Zone Air Dist, !- Name
   6394   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6395   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6396 
   6397 Zone,
   6398   Thermal Zone 16,                        !- Name
   6399   -0,                                     !- Direction of Relative North {deg}
   6400   -34.1,                                  !- X Origin {m}
   6401   16.49,                                  !- Y Origin {m}
   6402   3.8,                                    !- Z Origin {m}
   6403   ,                                       !- Type
   6404   ,                                       !- Multiplier
   6405   ,                                       !- Ceiling Height {m}
   6406   ,                                       !- Volume {m3}
   6407   ,                                       !- Floor Area {m2}
   6408   ,                                       !- Zone Inside Convection Algorithm
   6409   ;                                       !- Zone Outside Convection Algorithm
   6410 
   6411 BuildingSurface:Detailed,
   6412   Surface 103,                            !- Name
   6413   Floor,                                  !- Surface Type
   6414   000_Interior Floor,                     !- Construction Name
   6415   Thermal Zone 16,                        !- Zone Name
   6416   Surface,                                !- Outside Boundary Condition
   6417   Surface 48,                             !- Outside Boundary Condition Object
   6418   NoSun,                                  !- Sun Exposure
   6419   NoWind,                                 !- Wind Exposure
   6420   ,                                       !- View Factor to Ground
   6421   ,                                       !- Number of Vertices
   6422   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
   6423   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
   6424   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
   6425   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   6426 
   6427 BuildingSurface:Detailed,
   6428   Surface 104,                            !- Name
   6429   Wall,                                   !- Surface Type
   6430   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6431   Thermal Zone 16,                        !- Zone Name
   6432   Outdoors,                               !- Outside Boundary Condition
   6433   ,                                       !- Outside Boundary Condition Object
   6434   SunExposed,                             !- Sun Exposure
   6435   WindExposed,                            !- Wind Exposure
   6436   ,                                       !- View Factor to Ground
   6437   ,                                       !- Number of Vertices
   6438   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 1 {m}
   6439   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
   6440   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
   6441   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   6442 
   6443 FenestrationSurface:Detailed,
   6444   Sub Surface 28,                         !- Name
   6445   Window,                                 !- Surface Type
   6446   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6447   Surface 104,                            !- Building Surface Name
   6448   ,                                       !- Outside Boundary Condition Object
   6449   ,                                       !- View Factor to Ground
   6450   ,                                       !- Shading Control Name
   6451   ,                                       !- Frame and Divider Name
   6452   ,                                       !- Multiplier
   6453   ,                                       !- Number of Vertices
   6454   -4, 14.2646, 1.57158756963025,          !- X,Y,Z Vertex 1 {m}
   6455   -4, 14.2646, 1,                         !- X,Y,Z Vertex 2 {m}
   6456   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
   6457   -4, -3.9746, 1.57158756963025;          !- X,Y,Z Vertex 4 {m}
   6458 
   6459 BuildingSurface:Detailed,
   6460   Surface 105,                            !- Name
   6461   Wall,                                   !- Surface Type
   6462   000_Interior Wall,                      !- Construction Name
   6463   Thermal Zone 16,                        !- Zone Name
   6464   Surface,                                !- Outside Boundary Condition
   6465   Surface 65,                             !- Outside Boundary Condition Object
   6466   NoSun,                                  !- Sun Exposure
   6467   NoWind,                                 !- Wind Exposure
   6468   ,                                       !- View Factor to Ground
   6469   ,                                       !- Number of Vertices
   6470   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6471   0, 10.29, 0,                            !- X,Y,Z Vertex 2 {m}
   6472   -4, 14.29, 0,                           !- X,Y,Z Vertex 3 {m}
   6473   -4, 14.29, 3.8;                         !- X,Y,Z Vertex 4 {m}
   6474 
   6475 BuildingSurface:Detailed,
   6476   Surface 106,                            !- Name
   6477   Wall,                                   !- Surface Type
   6478   000_Interior Wall,                      !- Construction Name
   6479   Thermal Zone 16,                        !- Zone Name
   6480   Surface,                                !- Outside Boundary Condition
   6481   Surface 113,                            !- Outside Boundary Condition Object
   6482   NoSun,                                  !- Sun Exposure
   6483   NoWind,                                 !- Wind Exposure
   6484   ,                                       !- View Factor to Ground
   6485   ,                                       !- Number of Vertices
   6486   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   6487   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   6488   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
   6489   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6490 
   6491 BuildingSurface:Detailed,
   6492   Surface 107,                            !- Name
   6493   Wall,                                   !- Surface Type
   6494   000_Interior Wall,                      !- Construction Name
   6495   Thermal Zone 16,                        !- Zone Name
   6496   Surface,                                !- Outside Boundary Condition
   6497   Surface 99,                             !- Outside Boundary Condition Object
   6498   NoSun,                                  !- Sun Exposure
   6499   NoWind,                                 !- Wind Exposure
   6500   ,                                       !- View Factor to Ground
   6501   ,                                       !- Number of Vertices
   6502   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
   6503   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
   6504   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   6505   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   6506 
   6507 BuildingSurface:Detailed,
   6508   Surface 108,                            !- Name
   6509   Ceiling,                                !- Surface Type
   6510   000_Interior Ceiling,                   !- Construction Name
   6511   Thermal Zone 16,                        !- Zone Name
   6512   Surface,                                !- Outside Boundary Condition
   6513   Surface 163,                            !- Outside Boundary Condition Object
   6514   NoSun,                                  !- Sun Exposure
   6515   NoWind,                                 !- Wind Exposure
   6516   ,                                       !- View Factor to Ground
   6517   ,                                       !- Number of Vertices
   6518   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   6519   0, 10.29, 3.8,                          !- X,Y,Z Vertex 2 {m}
   6520   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 3 {m}
   6521   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   6522 
   6523 ZoneInfiltration:DesignFlowRate,
   6524   Space Infiltration Design Flow Rate 16, !- Name
   6525   Thermal Zone 16,                        !- Zone or ZoneList Name
   6526   Medium Office_Infil_Quarter_On,         !- Schedule Name
   6527   Flow/Zone,                              !- Design Flow Rate Calculation Method
   6528   0.03735780455,                          !- Design Flow Rate {m3/s}
   6529   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   6530   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   6531   ,                                       !- Air Changes per Hour {1/hr}
   6532   0,                                      !- Constant Term Coefficient
   6533   0,                                      !- Temperature Term Coefficient
   6534   0.171980857653898,                      !- Velocity Term Coefficient
   6535   0.0115678175446363;                     !- Velocity Squared Term Coefficient
   6536 
   6537 ZoneControl:Thermostat,
   6538   Thermal Zone 16 Thermostat,             !- Name
   6539   Thermal Zone 16,                        !- Zone or ZoneList Name
   6540   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   6541   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6542   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6543 
   6544 Schedule:Compact,
   6545   Thermal Zone 16 Thermostat Schedule,    !- Name
   6546   Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   6547   Through: 12/31,                         !- Field 1
   6548   For: AllDays,                           !- Field 2
   6549   Until: 24:00,                           !- Field 3
   6550   4;                                      !- Field 4
   6551 
   6552 ScheduleTypeLimits,
   6553   Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
   6554   0,                                      !- Lower Limit Value {BasedOnField A3}
   6555   4,                                      !- Upper Limit Value {BasedOnField A3}
   6556   DISCRETE;                               !- Numeric Type
   6557 
   6558 ZoneHVAC:EquipmentConnections,
   6559   Thermal Zone 16,                        !- Zone Name
   6560   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   6561   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   6562   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6563   Node 16,                                !- Zone Air Node Name
   6564   Node 88;                                !- Zone Return Air Node Name
   6565 
   6566 NodeList,
   6567   Port List 31,                           !- Name
   6568   Node 87;                                !- Node Name 1
   6569 
   6570 ZoneHVAC:EquipmentList,
   6571   Zone HVAC Equipment List 16,            !- Name
   6572   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6573   ZoneHVAC:AirDistributionUnit {1ed628d6-6e9c-4c64-aa20-2cf1c8e9a2b2}, !- Zone Equipment Name 1
   6574   1,                                      !- Zone Equipment Cooling Sequence 1
   6575   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6576 
   6577 Sizing:Zone,
   6578   Thermal Zone 16,                        !- Zone or ZoneList Name
   6579   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6580   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6581   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6582   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6583   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6584   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6585   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6586   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6587   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6588   ,                                       !- Zone Heating Sizing Factor
   6589   ,                                       !- Zone Cooling Sizing Factor
   6590   DesignDay,                              !- Cooling Design Air Flow Method
   6591   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6592   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6593   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6594   0,                                      !- Cooling Minimum Air Flow Fraction
   6595   DesignDay,                              !- Heating Design Air Flow Method
   6596   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6597   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6598   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6599   0.3,                                    !- Heating Maximum Air Flow Fraction
   6600   Thermal Zone 16 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   6601 
   6602 DesignSpecification:ZoneAirDistribution,
   6603   Thermal Zone 16 Design Spec Zone Air Dist, !- Name
   6604   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6605   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6606 
   6607 Zone,
   6608   Thermal Zone 17,                        !- Name
   6609   -0,                                     !- Direction of Relative North {deg}
   6610   -34.1,                                  !- X Origin {m}
   6611   26.78,                                  !- Y Origin {m}
   6612   3.8,                                    !- Z Origin {m}
   6613   ,                                       !- Type
   6614   ,                                       !- Multiplier
   6615   ,                                       !- Ceiling Height {m}
   6616   ,                                       !- Volume {m3}
   6617   ,                                       !- Floor Area {m2}
   6618   ,                                       !- Zone Inside Convection Algorithm
   6619   ;                                       !- Zone Outside Convection Algorithm
   6620 
   6621 BuildingSurface:Detailed,
   6622   Surface 61,                             !- Name
   6623   Floor,                                  !- Surface Type
   6624   000_Interior Floor,                     !- Construction Name
   6625   Thermal Zone 17,                        !- Zone Name
   6626   Surface,                                !- Outside Boundary Condition
   6627   Surface 6,                              !- Outside Boundary Condition Object
   6628   NoSun,                                  !- Sun Exposure
   6629   NoWind,                                 !- Wind Exposure
   6630   ,                                       !- View Factor to Ground
   6631   ,                                       !- Number of Vertices
   6632   -4, 4, 0,                               !- X,Y,Z Vertex 1 {m}
   6633   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
   6634   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   6635   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   6636 
   6637 BuildingSurface:Detailed,
   6638   Surface 62,                             !- Name
   6639   Wall,                                   !- Surface Type
   6640   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6641   Thermal Zone 17,                        !- Zone Name
   6642   Outdoors,                               !- Outside Boundary Condition
   6643   ,                                       !- Outside Boundary Condition Object
   6644   SunExposed,                             !- Sun Exposure
   6645   WindExposed,                            !- Wind Exposure
   6646   ,                                       !- View Factor to Ground
   6647   ,                                       !- Number of Vertices
   6648   86.53, 4, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6649   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
   6650   -4, 4, 0,                               !- X,Y,Z Vertex 3 {m}
   6651   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6652 
   6653 FenestrationSurface:Detailed,
   6654   Sub Surface 7,                          !- Name
   6655   Window,                                 !- Surface Type
   6656   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6657   Surface 62,                             !- Building Surface Name
   6658   ,                                       !- Outside Boundary Condition Object
   6659   ,                                       !- View Factor to Ground
   6660   ,                                       !- Shading Control Name
   6661   ,                                       !- Frame and Divider Name
   6662   ,                                       !- Multiplier
   6663   ,                                       !- Number of Vertices
   6664   86.5046, 4, 1.57032002935481,           !- X,Y,Z Vertex 1 {m}
   6665   86.5046, 4, 1,                          !- X,Y,Z Vertex 2 {m}
   6666   -3.97460000000001, 4, 1,                !- X,Y,Z Vertex 3 {m}
   6667   -3.97460000000001, 4, 1.57032002935481; !- X,Y,Z Vertex 4 {m}
   6668 
   6669 BuildingSurface:Detailed,
   6670   Surface 63,                             !- Name
   6671   Wall,                                   !- Surface Type
   6672   000_Interior Wall,                      !- Construction Name
   6673   Thermal Zone 17,                        !- Zone Name
   6674   Surface,                                !- Outside Boundary Condition
   6675   Surface 71,                             !- Outside Boundary Condition Object
   6676   NoSun,                                  !- Sun Exposure
   6677   NoWind,                                 !- Wind Exposure
   6678   ,                                       !- View Factor to Ground
   6679   ,                                       !- Number of Vertices
   6680   82.53, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6681   82.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
   6682   86.53, 4, 0,                            !- X,Y,Z Vertex 3 {m}
   6683   86.53, 4, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6684 
   6685 BuildingSurface:Detailed,
   6686   Surface 64,                             !- Name
   6687   Wall,                                   !- Surface Type
   6688   000_Interior Wall,                      !- Construction Name
   6689   Thermal Zone 17,                        !- Zone Name
   6690   Surface,                                !- Outside Boundary Condition
   6691   Surface 110,                            !- Outside Boundary Condition Object
   6692   NoSun,                                  !- Sun Exposure
   6693   NoWind,                                 !- Wind Exposure
   6694   ,                                       !- View Factor to Ground
   6695   ,                                       !- Number of Vertices
   6696   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6697   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6698   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   6699   82.53, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6700 
   6701 BuildingSurface:Detailed,
   6702   Surface 65,                             !- Name
   6703   Wall,                                   !- Surface Type
   6704   000_Interior Wall,                      !- Construction Name
   6705   Thermal Zone 17,                        !- Zone Name
   6706   Surface,                                !- Outside Boundary Condition
   6707   Surface 105,                            !- Outside Boundary Condition Object
   6708   NoSun,                                  !- Sun Exposure
   6709   NoWind,                                 !- Wind Exposure
   6710   ,                                       !- View Factor to Ground
   6711   ,                                       !- Number of Vertices
   6712   -4, 4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   6713   -4, 4, 0,                               !- X,Y,Z Vertex 2 {m}
   6714   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6715   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   6716 
   6717 BuildingSurface:Detailed,
   6718   Surface 66,                             !- Name
   6719   Ceiling,                                !- Surface Type
   6720   000_Interior Ceiling,                   !- Construction Name
   6721   Thermal Zone 17,                        !- Zone Name
   6722   Surface,                                !- Outside Boundary Condition
   6723   Surface 121,                            !- Outside Boundary Condition Object
   6724   NoSun,                                  !- Sun Exposure
   6725   NoWind,                                 !- Wind Exposure
   6726   ,                                       !- View Factor to Ground
   6727   ,                                       !- Number of Vertices
   6728   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6729   82.53, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   6730   86.53, 4, 3.8,                          !- X,Y,Z Vertex 3 {m}
   6731   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6732 
   6733 ZoneInfiltration:DesignFlowRate,
   6734   Space Infiltration Design Flow Rate 17, !- Name
   6735   Thermal Zone 17,                        !- Zone or ZoneList Name
   6736   Medium Office_Infil_Quarter_On,         !- Schedule Name
   6737   Flow/Zone,                              !- Design Flow Rate Calculation Method
   6738   0.12590370625,                          !- Design Flow Rate {m3/s}
   6739   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   6740   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   6741   ,                                       !- Air Changes per Hour {1/hr}
   6742   0,                                      !- Constant Term Coefficient
   6743   0,                                      !- Temperature Term Coefficient
   6744   0.172002082851093,                      !- Velocity Term Coefficient
   6745   0.0115630696032452;                     !- Velocity Squared Term Coefficient
   6746 
   6747 ZoneControl:Thermostat,
   6748   Thermal Zone 17 Thermostat,             !- Name
   6749   Thermal Zone 17,                        !- Zone or ZoneList Name
   6750   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   6751   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6752   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6753 
   6754 Schedule:Compact,
   6755   Thermal Zone 17 Thermostat Schedule,    !- Name
   6756   Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   6757   Through: 12/31,                         !- Field 1
   6758   For: AllDays,                           !- Field 2
   6759   Until: 24:00,                           !- Field 3
   6760   4;                                      !- Field 4
   6761 
   6762 ScheduleTypeLimits,
   6763   Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
   6764   0,                                      !- Lower Limit Value {BasedOnField A3}
   6765   4,                                      !- Upper Limit Value {BasedOnField A3}
   6766   DISCRETE;                               !- Numeric Type
   6767 
   6768 ZoneHVAC:EquipmentConnections,
   6769   Thermal Zone 17,                        !- Zone Name
   6770   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   6771   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   6772   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6773   Node 17,                                !- Zone Air Node Name
   6774   Node 218;                               !- Zone Return Air Node Name
   6775 
   6776 NodeList,
   6777   Port List 33,                           !- Name
   6778   Node 217;                               !- Node Name 1
   6779 
   6780 ZoneHVAC:EquipmentList,
   6781   Zone HVAC Equipment List 17,            !- Name
   6782   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6783   ZoneHVAC:AirDistributionUnit {a42aef19-30dc-49c0-8765-53c7d1c382a1}, !- Zone Equipment Name 1
   6784   1,                                      !- Zone Equipment Cooling Sequence 1
   6785   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6786 
   6787 Sizing:Zone,
   6788   Thermal Zone 17,                        !- Zone or ZoneList Name
   6789   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6790   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6791   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6792   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6793   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6794   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6795   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6796   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6797   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6798   ,                                       !- Zone Heating Sizing Factor
   6799   ,                                       !- Zone Cooling Sizing Factor
   6800   DesignDay,                              !- Cooling Design Air Flow Method
   6801   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6802   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6803   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6804   0,                                      !- Cooling Minimum Air Flow Fraction
   6805   DesignDay,                              !- Heating Design Air Flow Method
   6806   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6807   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6808   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6809   0.3,                                    !- Heating Maximum Air Flow Fraction
   6810   Thermal Zone 17 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   6811 
   6812 DesignSpecification:ZoneAirDistribution,
   6813   Thermal Zone 17 Design Spec Zone Air Dist, !- Name
   6814   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6815   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6816 
   6817 Zone,
   6818   Thermal Zone 18,                        !- Name
   6819   -0,                                     !- Direction of Relative North {deg}
   6820   11.54,                                  !- X Origin {m}
   6821   4,                                      !- Y Origin {m}
   6822   7.6,                                    !- Z Origin {m}
   6823   ,                                       !- Type
   6824   ,                                       !- Multiplier
   6825   ,                                       !- Ceiling Height {m}
   6826   ,                                       !- Volume {m3}
   6827   ,                                       !- Floor Area {m2}
   6828   ,                                       !- Zone Inside Convection Algorithm
   6829   ;                                       !- Zone Outside Convection Algorithm
   6830 
   6831 BuildingSurface:Detailed,
   6832   Surface 145,                            !- Name
   6833   Floor,                                  !- Surface Type
   6834   000_Interior Floor,                     !- Construction Name
   6835   Thermal Zone 18,                        !- Zone Name
   6836   Surface,                                !- Outside Boundary Condition
   6837   Surface 90,                             !- Outside Boundary Condition Object
   6838   NoSun,                                  !- Sun Exposure
   6839   NoWind,                                 !- Wind Exposure
   6840   ,                                       !- View Factor to Ground
   6841   ,                                       !- Number of Vertices
   6842   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   6843   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   6844   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   6845   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   6846 
   6847 BuildingSurface:Detailed,
   6848   Surface 146,                            !- Name
   6849   Wall,                                   !- Surface Type
   6850   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6851   Thermal Zone 18,                        !- Zone Name
   6852   Outdoors,                               !- Outside Boundary Condition
   6853   ,                                       !- Outside Boundary Condition Object
   6854   SunExposed,                             !- Sun Exposure
   6855   WindExposed,                            !- Wind Exposure
   6856   ,                                       !- View Factor to Ground
   6857   ,                                       !- Number of Vertices
   6858   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
   6859   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   6860   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   6861   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6862 
   6863 FenestrationSurface:Detailed,
   6864   Sub Surface 15,                         !- Name
   6865   Window,                                 !- Surface Type
   6866   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6867   Surface 146,                            !- Building Surface Name
   6868   ,                                       !- Outside Boundary Condition Object
   6869   ,                                       !- View Factor to Ground
   6870   ,                                       !- Shading Control Name
   6871   ,                                       !- Frame and Divider Name
   6872   ,                                       !- Multiplier
   6873   ,                                       !- Number of Vertices
   6874   -11.5146, -4, 1.57186943160396,         !- X,Y,Z Vertex 1 {m}
   6875   -11.5146, -4, 1,                        !- X,Y,Z Vertex 2 {m}
   6876   3.9746, -4, 1,                          !- X,Y,Z Vertex 3 {m}
   6877   3.9746, -4, 1.57186943160396;           !- X,Y,Z Vertex 4 {m}
   6878 
   6879 BuildingSurface:Detailed,
   6880   Surface 147,                            !- Name
   6881   Wall,                                   !- Surface Type
   6882   000_Interior Wall,                      !- Construction Name
   6883   Thermal Zone 18,                        !- Zone Name
   6884   Surface,                                !- Outside Boundary Condition
   6885   Surface 155,                            !- Outside Boundary Condition Object
   6886   NoSun,                                  !- Sun Exposure
   6887   NoWind,                                 !- Wind Exposure
   6888   ,                                       !- View Factor to Ground
   6889   ,                                       !- Number of Vertices
   6890   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   6891   -7.54, 0, 0,                            !- X,Y,Z Vertex 2 {m}
   6892   -11.54, -4, 0,                          !- X,Y,Z Vertex 3 {m}
   6893   -11.54, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
   6894 
   6895 BuildingSurface:Detailed,
   6896   Surface 148,                            !- Name
   6897   Wall,                                   !- Surface Type
   6898   000_Interior Wall,                      !- Construction Name
   6899   Thermal Zone 18,                        !- Zone Name
   6900   Surface,                                !- Outside Boundary Condition
   6901   Surface 178,                            !- Outside Boundary Condition Object
   6902   NoSun,                                  !- Sun Exposure
   6903   NoWind,                                 !- Wind Exposure
   6904   ,                                       !- View Factor to Ground
   6905   ,                                       !- Number of Vertices
   6906   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6907   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6908   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   6909   -7.54, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   6910 
   6911 BuildingSurface:Detailed,
   6912   Surface 149,                            !- Name
   6913   Wall,                                   !- Surface Type
   6914   000_Interior Wall,                      !- Construction Name
   6915   Thermal Zone 18,                        !- Zone Name
   6916   Surface,                                !- Outside Boundary Condition
   6917   Surface 141,                            !- Outside Boundary Condition Object
   6918   NoSun,                                  !- Sun Exposure
   6919   NoWind,                                 !- Wind Exposure
   6920   ,                                       !- View Factor to Ground
   6921   ,                                       !- Number of Vertices
   6922   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   6923   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   6924   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6925   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   6926 
   6927 BuildingSurface:Detailed,
   6928   Surface 150,                            !- Name
   6929   Ceiling,                                !- Surface Type
   6930   000_Interior Ceiling,                   !- Construction Name
   6931   Thermal Zone 18,                        !- Zone Name
   6932   Surface,                                !- Outside Boundary Condition
   6933   Surface 205,                            !- Outside Boundary Condition Object
   6934   NoSun,                                  !- Sun Exposure
   6935   NoWind,                                 !- Wind Exposure
   6936   ,                                       !- View Factor to Ground
   6937   ,                                       !- Number of Vertices
   6938   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   6939   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   6940   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
   6941   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   6942 
   6943 ZoneInfiltration:DesignFlowRate,
   6944   Space Infiltration Design Flow Rate 18, !- Name
   6945   Thermal Zone 18,                        !- Zone or ZoneList Name
   6946   Medium Office_Infil_Quarter_On,         !- Schedule Name
   6947   Flow/Zone,                              !- Design Flow Rate Calculation Method
   6948   0.0227370203,                           !- Design Flow Rate {m3/s}
   6949   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   6950   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   6951   ,                                       !- Air Changes per Hour {1/hr}
   6952   0,                                      !- Constant Term Coefficient
   6953   0,                                      !- Temperature Term Coefficient
   6954   0.171990465266069,                      !- Velocity Term Coefficient
   6955   0.0115656683830018;                     !- Velocity Squared Term Coefficient
   6956 
   6957 ZoneControl:Thermostat,
   6958   Thermal Zone 18 Thermostat,             !- Name
   6959   Thermal Zone 18,                        !- Zone or ZoneList Name
   6960   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   6961   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6962   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6963 
   6964 Schedule:Compact,
   6965   Thermal Zone 18 Thermostat Schedule,    !- Name
   6966   Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   6967   Through: 12/31,                         !- Field 1
   6968   For: AllDays,                           !- Field 2
   6969   Until: 24:00,                           !- Field 3
   6970   4;                                      !- Field 4
   6971 
   6972 ScheduleTypeLimits,
   6973   Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
   6974   0,                                      !- Lower Limit Value {BasedOnField A3}
   6975   4,                                      !- Upper Limit Value {BasedOnField A3}
   6976   DISCRETE;                               !- Numeric Type
   6977 
   6978 ZoneHVAC:EquipmentConnections,
   6979   Thermal Zone 18,                        !- Zone Name
   6980   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   6981   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   6982   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6983   Node 18,                                !- Zone Air Node Name
   6984   Node 98;                                !- Zone Return Air Node Name
   6985 
   6986 NodeList,
   6987   Port List 35,                           !- Name
   6988   Node 97;                                !- Node Name 1
   6989 
   6990 ZoneHVAC:EquipmentList,
   6991   Zone HVAC Equipment List 18,            !- Name
   6992   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6993   ZoneHVAC:AirDistributionUnit {a3793b3b-a0f6-4059-86a2-6f53e9bd5681}, !- Zone Equipment Name 1
   6994   1,                                      !- Zone Equipment Cooling Sequence 1
   6995   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6996 
   6997 Sizing:Zone,
   6998   Thermal Zone 18,                        !- Zone or ZoneList Name
   6999   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7000   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7001   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7002   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7003   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7004   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7005   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7006   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7007   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7008   ,                                       !- Zone Heating Sizing Factor
   7009   ,                                       !- Zone Cooling Sizing Factor
   7010   DesignDay,                              !- Cooling Design Air Flow Method
   7011   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7012   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7013   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7014   0,                                      !- Cooling Minimum Air Flow Fraction
   7015   DesignDay,                              !- Heating Design Air Flow Method
   7016   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7017   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7018   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7019   0.3,                                    !- Heating Maximum Air Flow Fraction
   7020   Thermal Zone 18 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   7021 
   7022 DesignSpecification:ZoneAirDistribution,
   7023   Thermal Zone 18 Design Spec Zone Air Dist, !- Name
   7024   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7025   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7026 
   7027 Zone,
   7028   Thermal Zone 19,                        !- Name
   7029   -0,                                     !- Direction of Relative North {deg}
   7030   -34.1,                                  !- X Origin {m}
   7031   26.78,                                  !- Y Origin {m}
   7032   7.6,                                    !- Z Origin {m}
   7033   ,                                       !- Type
   7034   ,                                       !- Multiplier
   7035   ,                                       !- Ceiling Height {m}
   7036   ,                                       !- Volume {m3}
   7037   ,                                       !- Floor Area {m2}
   7038   ,                                       !- Zone Inside Convection Algorithm
   7039   ;                                       !- Zone Outside Convection Algorithm
   7040 
   7041 BuildingSurface:Detailed,
   7042   Surface 121,                            !- Name
   7043   Floor,                                  !- Surface Type
   7044   000_Interior Floor,                     !- Construction Name
   7045   Thermal Zone 19,                        !- Zone Name
   7046   Surface,                                !- Outside Boundary Condition
   7047   Surface 66,                             !- Outside Boundary Condition Object
   7048   NoSun,                                  !- Sun Exposure
   7049   NoWind,                                 !- Wind Exposure
   7050   ,                                       !- View Factor to Ground
   7051   ,                                       !- Number of Vertices
   7052   -4, 4, 0,                               !- X,Y,Z Vertex 1 {m}
   7053   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
   7054   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   7055   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   7056 
   7057 BuildingSurface:Detailed,
   7058   Surface 122,                            !- Name
   7059   Wall,                                   !- Surface Type
   7060   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7061   Thermal Zone 19,                        !- Zone Name
   7062   Outdoors,                               !- Outside Boundary Condition
   7063   ,                                       !- Outside Boundary Condition Object
   7064   SunExposed,                             !- Sun Exposure
   7065   WindExposed,                            !- Wind Exposure
   7066   ,                                       !- View Factor to Ground
   7067   ,                                       !- Number of Vertices
   7068   86.53, 4, 3.8,                          !- X,Y,Z Vertex 1 {m}
   7069   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
   7070   -4, 4, 0,                               !- X,Y,Z Vertex 3 {m}
   7071   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   7072 
   7073 FenestrationSurface:Detailed,
   7074   Sub Surface 8,                          !- Name
   7075   Window,                                 !- Surface Type
   7076   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7077   Surface 122,                            !- Building Surface Name
   7078   ,                                       !- Outside Boundary Condition Object
   7079   ,                                       !- View Factor to Ground
   7080   ,                                       !- Shading Control Name
   7081   ,                                       !- Frame and Divider Name
   7082   ,                                       !- Multiplier
   7083   ,                                       !- Number of Vertices
   7084   86.5046, 4, 1.57032002935481,           !- X,Y,Z Vertex 1 {m}
   7085   86.5046, 4, 1,                          !- X,Y,Z Vertex 2 {m}
   7086   -3.97460000000001, 4, 1,                !- X,Y,Z Vertex 3 {m}
   7087   -3.97460000000001, 4, 1.57032002935481; !- X,Y,Z Vertex 4 {m}
   7088 
   7089 BuildingSurface:Detailed,
   7090   Surface 123,                            !- Name
   7091   Wall,                                   !- Surface Type
   7092   000_Interior Wall,                      !- Construction Name
   7093   Thermal Zone 19,                        !- Zone Name
   7094   Surface,                                !- Outside Boundary Condition
   7095   Surface 131,                            !- Outside Boundary Condition Object
   7096   NoSun,                                  !- Sun Exposure
   7097   NoWind,                                 !- Wind Exposure
   7098   ,                                       !- View Factor to Ground
   7099   ,                                       !- Number of Vertices
   7100   82.53, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   7101   82.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
   7102   86.53, 4, 0,                            !- X,Y,Z Vertex 3 {m}
   7103   86.53, 4, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7104 
   7105 BuildingSurface:Detailed,
   7106   Surface 124,                            !- Name
   7107   Wall,                                   !- Surface Type
   7108   000_Interior Wall,                      !- Construction Name
   7109   Thermal Zone 19,                        !- Zone Name
   7110   Surface,                                !- Outside Boundary Condition
   7111   Surface 170,                            !- Outside Boundary Condition Object
   7112   NoSun,                                  !- Sun Exposure
   7113   NoWind,                                 !- Wind Exposure
   7114   ,                                       !- View Factor to Ground
   7115   ,                                       !- Number of Vertices
   7116   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   7117   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7118   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   7119   82.53, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7120 
   7121 BuildingSurface:Detailed,
   7122   Surface 125,                            !- Name
   7123   Wall,                                   !- Surface Type
   7124   000_Interior Wall,                      !- Construction Name
   7125   Thermal Zone 19,                        !- Zone Name
   7126   Surface,                                !- Outside Boundary Condition
   7127   Surface 165,                            !- Outside Boundary Condition Object
   7128   NoSun,                                  !- Sun Exposure
   7129   NoWind,                                 !- Wind Exposure
   7130   ,                                       !- View Factor to Ground
   7131   ,                                       !- Number of Vertices
   7132   -4, 4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   7133   -4, 4, 0,                               !- X,Y,Z Vertex 2 {m}
   7134   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7135   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   7136 
   7137 BuildingSurface:Detailed,
   7138   Surface 126,                            !- Name
   7139   Ceiling,                                !- Surface Type
   7140   000_Interior Ceiling,                   !- Construction Name
   7141   Thermal Zone 19,                        !- Zone Name
   7142   Surface,                                !- Outside Boundary Condition
   7143   Surface 181,                            !- Outside Boundary Condition Object
   7144   NoSun,                                  !- Sun Exposure
   7145   NoWind,                                 !- Wind Exposure
   7146   ,                                       !- View Factor to Ground
   7147   ,                                       !- Number of Vertices
   7148   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   7149   82.53, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   7150   86.53, 4, 3.8,                          !- X,Y,Z Vertex 3 {m}
   7151   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   7152 
   7153 ZoneInfiltration:DesignFlowRate,
   7154   Space Infiltration Design Flow Rate 19, !- Name
   7155   Thermal Zone 19,                        !- Zone or ZoneList Name
   7156   Medium Office_Infil_Quarter_On,         !- Schedule Name
   7157   Flow/Zone,                              !- Design Flow Rate Calculation Method
   7158   0.12954610875,                          !- Design Flow Rate {m3/s}
   7159   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   7160   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   7161   ,                                       !- Air Changes per Hour {1/hr}
   7162   0,                                      !- Constant Term Coefficient
   7163   0,                                      !- Temperature Term Coefficient
   7164   0.171974061165609,                      !- Velocity Term Coefficient
   7165   0.0115693378757675;                     !- Velocity Squared Term Coefficient
   7166 
   7167 ZoneControl:Thermostat,
   7168   Thermal Zone 19 Thermostat,             !- Name
   7169   Thermal Zone 19,                        !- Zone or ZoneList Name
   7170   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   7171   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7172   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7173 
   7174 Schedule:Compact,
   7175   Thermal Zone 19 Thermostat Schedule,    !- Name
   7176   Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   7177   Through: 12/31,                         !- Field 1
   7178   For: AllDays,                           !- Field 2
   7179   Until: 24:00,                           !- Field 3
   7180   4;                                      !- Field 4
   7181 
   7182 ScheduleTypeLimits,
   7183   Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
   7184   0,                                      !- Lower Limit Value {BasedOnField A3}
   7185   4,                                      !- Upper Limit Value {BasedOnField A3}
   7186   DISCRETE;                               !- Numeric Type
   7187 
   7188 ZoneHVAC:EquipmentConnections,
   7189   Thermal Zone 19,                        !- Zone Name
   7190   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   7191   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   7192   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7193   Node 19,                                !- Zone Air Node Name
   7194   Node 253;                               !- Zone Return Air Node Name
   7195 
   7196 NodeList,
   7197   Port List 37,                           !- Name
   7198   Node 252;                               !- Node Name 1
   7199 
   7200 ZoneHVAC:EquipmentList,
   7201   Zone HVAC Equipment List 19,            !- Name
   7202   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7203   ZoneHVAC:AirDistributionUnit {6b598491-e798-4af7-8d18-b8089a689f95}, !- Zone Equipment Name 1
   7204   1,                                      !- Zone Equipment Cooling Sequence 1
   7205   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7206 
   7207 Sizing:Zone,
   7208   Thermal Zone 19,                        !- Zone or ZoneList Name
   7209   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7210   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7211   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7212   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7213   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7214   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7215   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7216   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7217   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7218   ,                                       !- Zone Heating Sizing Factor
   7219   ,                                       !- Zone Cooling Sizing Factor
   7220   DesignDay,                              !- Cooling Design Air Flow Method
   7221   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7222   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7223   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7224   0,                                      !- Cooling Minimum Air Flow Fraction
   7225   DesignDay,                              !- Heating Design Air Flow Method
   7226   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7227   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7228   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7229   0.3,                                    !- Heating Maximum Air Flow Fraction
   7230   Thermal Zone 19 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   7231 
   7232 DesignSpecification:ZoneAirDistribution,
   7233   Thermal Zone 19 Design Spec Zone Air Dist, !- Name
   7234   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7235   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7236 
   7237 Zone,
   7238   Thermal Zone 2,                         !- Name
   7239   -0,                                     !- Direction of Relative North {deg}
   7240   4,                                      !- X Origin {m}
   7241   4,                                      !- Y Origin {m}
   7242   7.6,                                    !- Z Origin {m}
   7243   ,                                       !- Type
   7244   ,                                       !- Multiplier
   7245   ,                                       !- Ceiling Height {m}
   7246   ,                                       !- Volume {m3}
   7247   ,                                       !- Floor Area {m2}
   7248   ,                                       !- Zone Inside Convection Algorithm
   7249   ;                                       !- Zone Outside Convection Algorithm
   7250 
   7251 BuildingSurface:Detailed,
   7252   Surface 175,                            !- Name
   7253   Floor,                                  !- Surface Type
   7254   000_Interior Floor,                     !- Construction Name
   7255   Thermal Zone 2,                         !- Zone Name
   7256   Surface,                                !- Outside Boundary Condition
   7257   Surface 120,                            !- Outside Boundary Condition Object
   7258   NoSun,                                  !- Sun Exposure
   7259   NoWind,                                 !- Wind Exposure
   7260   ,                                       !- View Factor to Ground
   7261   ,                                       !- Number of Vertices
   7262   0, 12.49, 0,                            !- X,Y,Z Vertex 1 {m}
   7263   7.54, 12.49, 0,                         !- X,Y,Z Vertex 2 {m}
   7264   7.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
   7265   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   7266 
   7267 BuildingSurface:Detailed,
   7268   Surface 176,                            !- Name
   7269   Wall,                                   !- Surface Type
   7270   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7271   Thermal Zone 2,                         !- Zone Name
   7272   Outdoors,                               !- Outside Boundary Condition
   7273   ,                                       !- Outside Boundary Condition Object
   7274   SunExposed,                             !- Sun Exposure
   7275   WindExposed,                            !- Wind Exposure
   7276   ,                                       !- View Factor to Ground
   7277   ,                                       !- Number of Vertices
   7278   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 1 {m}
   7279   7.54, 12.49, 0,                         !- X,Y,Z Vertex 2 {m}
   7280   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
   7281   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7282 
   7283 FenestrationSurface:Detailed,
   7284   Sub Surface 32,                         !- Name
   7285   Window,                                 !- Surface Type
   7286   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7287   Surface 176,                            !- Building Surface Name
   7288   ,                                       !- Outside Boundary Condition Object
   7289   ,                                       !- View Factor to Ground
   7290   ,                                       !- Shading Control Name
   7291   ,                                       !- Frame and Divider Name
   7292   ,                                       !- Multiplier
   7293   ,                                       !- Number of Vertices
   7294   7.5146, 12.49, 1.5738663675693,         !- X,Y,Z Vertex 1 {m}
   7295   7.5146, 12.49, 1,                       !- X,Y,Z Vertex 2 {m}
   7296   0.0253999999999994, 12.49, 1,           !- X,Y,Z Vertex 3 {m}
   7297   0.0253999999999994, 12.49, 1.5738663675693; !- X,Y,Z Vertex 4 {m}
   7298 
   7299 BuildingSurface:Detailed,
   7300   Surface 177,                            !- Name
   7301   Wall,                                   !- Surface Type
   7302   000_Interior Wall,                      !- Construction Name
   7303   Thermal Zone 2,                         !- Zone Name
   7304   Surface,                                !- Outside Boundary Condition
   7305   Surface 142,                            !- Outside Boundary Condition Object
   7306   NoSun,                                  !- Sun Exposure
   7307   NoWind,                                 !- Wind Exposure
   7308   ,                                       !- View Factor to Ground
   7309   ,                                       !- Number of Vertices
   7310   7.54, 0, 3.8,                           !- X,Y,Z Vertex 1 {m}
   7311   7.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
   7312   7.54, 12.49, 0,                         !- X,Y,Z Vertex 3 {m}
   7313   7.54, 12.49, 3.8;                       !- X,Y,Z Vertex 4 {m}
   7314 
   7315 BuildingSurface:Detailed,
   7316   Surface 178,                            !- Name
   7317   Wall,                                   !- Surface Type
   7318   000_Interior Wall,                      !- Construction Name
   7319   Thermal Zone 2,                         !- Zone Name
   7320   Surface,                                !- Outside Boundary Condition
   7321   Surface 148,                            !- Outside Boundary Condition Object
   7322   NoSun,                                  !- Sun Exposure
   7323   NoWind,                                 !- Wind Exposure
   7324   ,                                       !- View Factor to Ground
   7325   ,                                       !- Number of Vertices
   7326   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   7327   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7328   7.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
   7329   7.54, 0, 3.8;                           !- X,Y,Z Vertex 4 {m}
   7330 
   7331 BuildingSurface:Detailed,
   7332   Surface 179,                            !- Name
   7333   Wall,                                   !- Surface Type
   7334   000_Interior Wall,                      !- Construction Name
   7335   Thermal Zone 2,                         !- Zone Name
   7336   Surface,                                !- Outside Boundary Condition
   7337   Surface 154,                            !- Outside Boundary Condition Object
   7338   NoSun,                                  !- Sun Exposure
   7339   NoWind,                                 !- Wind Exposure
   7340   ,                                       !- View Factor to Ground
   7341   ,                                       !- Number of Vertices
   7342   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
   7343   0, 12.49, 0,                            !- X,Y,Z Vertex 2 {m}
   7344   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7345   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   7346 
   7347 BuildingSurface:Detailed,
   7348   Surface 180,                            !- Name
   7349   Ceiling,                                !- Surface Type
   7350   000_Interior Ceiling,                   !- Construction Name
   7351   Thermal Zone 2,                         !- Zone Name
   7352   Surface,                                !- Outside Boundary Condition
   7353   Surface 235,                            !- Outside Boundary Condition Object
   7354   NoSun,                                  !- Sun Exposure
   7355   NoWind,                                 !- Wind Exposure
   7356   ,                                       !- View Factor to Ground
   7357   ,                                       !- Number of Vertices
   7358   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   7359   7.54, 0, 3.8,                           !- X,Y,Z Vertex 2 {m}
   7360   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 3 {m}
   7361   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7362 
   7363 ZoneInfiltration:DesignFlowRate,
   7364   Space Infiltration Design Flow Rate 2,  !- Name
   7365   Thermal Zone 2,                         !- Zone or ZoneList Name
   7366   Medium Office_Infil_Quarter_On,         !- Schedule Name
   7367   Flow/Zone,                              !- Design Flow Rate Calculation Method
   7368   0.013038897875,                         !- Design Flow Rate {m3/s}
   7369   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   7370   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   7371   ,                                       !- Air Changes per Hour {1/hr}
   7372   0,                                      !- Constant Term Coefficient
   7373   0,                                      !- Temperature Term Coefficient
   7374   0.171998529855412,                      !- Velocity Term Coefficient
   7375   0.0115638643857435;                     !- Velocity Squared Term Coefficient
   7376 
   7377 ZoneControl:Thermostat,
   7378   Thermal Zone 2 Thermostat,              !- Name
   7379   Thermal Zone 2,                         !- Zone or ZoneList Name
   7380   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   7381   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7382   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7383 
   7384 Schedule:Compact,
   7385   Thermal Zone 2 Thermostat Schedule,     !- Name
   7386   Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   7387   Through: 12/31,                         !- Field 1
   7388   For: AllDays,                           !- Field 2
   7389   Until: 24:00,                           !- Field 3
   7390   4;                                      !- Field 4
   7391 
   7392 ScheduleTypeLimits,
   7393   Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
   7394   0,                                      !- Lower Limit Value {BasedOnField A3}
   7395   4,                                      !- Upper Limit Value {BasedOnField A3}
   7396   DISCRETE;                               !- Numeric Type
   7397 
   7398 ZoneHVAC:EquipmentConnections,
   7399   Thermal Zone 2,                         !- Zone Name
   7400   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   7401   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   7402   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7403   Node 2,                                 !- Zone Air Node Name
   7404   Node 163;                               !- Zone Return Air Node Name
   7405 
   7406 NodeList,
   7407   Port List 3,                            !- Name
   7408   Node 162;                               !- Node Name 1
   7409 
   7410 ZoneHVAC:EquipmentList,
   7411   Zone HVAC Equipment List 2,             !- Name
   7412   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7413   ZoneHVAC:AirDistributionUnit {0a3c9c4d-76a6-4c74-8496-954f70943d21}, !- Zone Equipment Name 1
   7414   1,                                      !- Zone Equipment Cooling Sequence 1
   7415   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7416 
   7417 Sizing:Zone,
   7418   Thermal Zone 2,                         !- Zone or ZoneList Name
   7419   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7420   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7421   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7422   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7423   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7424   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7425   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7426   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7427   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7428   ,                                       !- Zone Heating Sizing Factor
   7429   ,                                       !- Zone Cooling Sizing Factor
   7430   DesignDay,                              !- Cooling Design Air Flow Method
   7431   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7432   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7433   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7434   0,                                      !- Cooling Minimum Air Flow Fraction
   7435   DesignDay,                              !- Heating Design Air Flow Method
   7436   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7437   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7438   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7439   0.3,                                    !- Heating Maximum Air Flow Fraction
   7440   Thermal Zone 2 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   7441 
   7442 DesignSpecification:ZoneAirDistribution,
   7443   Thermal Zone 2 Design Spec Zone Air Dist, !- Name
   7444   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7445   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7446 
   7447 Zone,
   7448   Thermal Zone 20,                        !- Name
   7449   -0,                                     !- Direction of Relative North {deg}
   7450   -34.1,                                  !- X Origin {m}
   7451   16.49,                                  !- Y Origin {m}
   7452   0,                                      !- Z Origin {m}
   7453   ,                                       !- Type
   7454   ,                                       !- Multiplier
   7455   ,                                       !- Ceiling Height {m}
   7456   ,                                       !- Volume {m3}
   7457   ,                                       !- Floor Area {m2}
   7458   ,                                       !- Zone Inside Convection Algorithm
   7459   ;                                       !- Zone Outside Convection Algorithm
   7460 
   7461 BuildingSurface:Detailed,
   7462   Surface 49,                             !- Name
   7463   Floor,                                  !- Surface Type
   7464   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7465   Thermal Zone 20,                        !- Zone Name
   7466   Ground,                                 !- Outside Boundary Condition
   7467   ,                                       !- Outside Boundary Condition Object
   7468   NoSun,                                  !- Sun Exposure
   7469   NoWind,                                 !- Wind Exposure
   7470   ,                                       !- View Factor to Ground
   7471   ,                                       !- Number of Vertices
   7472   0, 10.29, 0,                            !- X,Y,Z Vertex 1 {m}
   7473   82.53, 10.29, 0,                        !- X,Y,Z Vertex 2 {m}
   7474   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
   7475   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   7476 
   7477 BuildingSurface:Detailed,
   7478   Surface 50,                             !- Name
   7479   Wall,                                   !- Surface Type
   7480   000_Interior Wall,                      !- Construction Name
   7481   Thermal Zone 20,                        !- Zone Name
   7482   Surface,                                !- Outside Boundary Condition
   7483   Surface 4,                              !- Outside Boundary Condition Object
   7484   NoSun,                                  !- Sun Exposure
   7485   NoWind,                                 !- Wind Exposure
   7486   ,                                       !- View Factor to Ground
   7487   ,                                       !- Number of Vertices
   7488   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 1 {m}
   7489   82.53, 10.29, 0,                        !- X,Y,Z Vertex 2 {m}
   7490   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
   7491   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7492 
   7493 BuildingSurface:Detailed,
   7494   Surface 51,                             !- Name
   7495   Wall,                                   !- Surface Type
   7496   000_Interior Wall,                      !- Construction Name
   7497   Thermal Zone 20,                        !- Zone Name
   7498   Surface,                                !- Outside Boundary Condition
   7499   Surface 10,                             !- Outside Boundary Condition Object
   7500   NoSun,                                  !- Sun Exposure
   7501   NoWind,                                 !- Wind Exposure
   7502   ,                                       !- View Factor to Ground
   7503   ,                                       !- Number of Vertices
   7504   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
   7505   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
   7506   82.53, 10.29, 0,                        !- X,Y,Z Vertex 3 {m}
   7507   82.53, 10.29, 3.8;                      !- X,Y,Z Vertex 4 {m}
   7508 
   7509 BuildingSurface:Detailed,
   7510   Surface 52,                             !- Name
   7511   Wall,                                   !- Surface Type
   7512   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7513   Thermal Zone 20,                        !- Zone Name
   7514   Outdoors,                               !- Outside Boundary Condition
   7515   ,                                       !- Outside Boundary Condition Object
   7516   SunExposed,                             !- Sun Exposure
   7517   WindExposed,                            !- Wind Exposure
   7518   ,                                       !- View Factor to Ground
   7519   ,                                       !- Number of Vertices
   7520   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7521   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   7522   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
   7523   82.53, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
   7524 
   7525 FenestrationSurface:Detailed,
   7526   Sub Surface 43,                         !- Name
   7527   Window,                                 !- Surface Type
   7528   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7529   Surface 52,                             !- Building Surface Name
   7530   ,                                       !- Outside Boundary Condition Object
   7531   ,                                       !- View Factor to Ground
   7532   ,                                       !- Shading Control Name
   7533   ,                                       !- Frame and Divider Name
   7534   ,                                       !- Multiplier
   7535   ,                                       !- Number of Vertices
   7536   0.0254, -3.5527136788005e-15, 1.57035107033046, !- X,Y,Z Vertex 1 {m}
   7537   0.0254, -3.5527136788005e-15, 1,        !- X,Y,Z Vertex 2 {m}
   7538   82.5046, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 3 {m}
   7539   82.5046, -3.5527136788005e-15, 1.57035107033046; !- X,Y,Z Vertex 4 {m}
   7540 
   7541 BuildingSurface:Detailed,
   7542   Surface 53,                             !- Name
   7543   Wall,                                   !- Surface Type
   7544   000_Interior Wall,                      !- Construction Name
   7545   Thermal Zone 20,                        !- Zone Name
   7546   Surface,                                !- Outside Boundary Condition
   7547   Surface 46,                             !- Outside Boundary Condition Object
   7548   NoSun,                                  !- Sun Exposure
   7549   NoWind,                                 !- Wind Exposure
   7550   ,                                       !- View Factor to Ground
   7551   ,                                       !- Number of Vertices
   7552   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
   7553   0, 10.29, 0,                            !- X,Y,Z Vertex 2 {m}
   7554   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   7555   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   7556 
   7557 BuildingSurface:Detailed,
   7558   Surface 54,                             !- Name
   7559   Ceiling,                                !- Surface Type
   7560   000_Interior Ceiling,                   !- Construction Name
   7561   Thermal Zone 20,                        !- Zone Name
   7562   Surface,                                !- Outside Boundary Condition
   7563   Surface 109,                            !- Outside Boundary Condition Object
   7564   NoSun,                                  !- Sun Exposure
   7565   NoWind,                                 !- Wind Exposure
   7566   ,                                       !- View Factor to Ground
   7567   ,                                       !- Number of Vertices
   7568   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7569   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
   7570   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 3 {m}
   7571   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7572 
   7573 ZoneInfiltration:DesignFlowRate,
   7574   Space Infiltration Design Flow Rate 20, !- Name
   7575   Thermal Zone 20,                        !- Zone or ZoneList Name
   7576   Medium Office_Infil_Quarter_On,         !- Schedule Name
   7577   Flow/Zone,                              !- Design Flow Rate Calculation Method
   7578   0.124082505,                            !- Design Flow Rate {m3/s}
   7579   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   7580   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   7581   ,                                       !- Air Changes per Hour {1/hr}
   7582   0,                                      !- Constant Term Coefficient
   7583   0,                                      !- Temperature Term Coefficient
   7584   0.17200314356299,                       !- Velocity Term Coefficient
   7585   0.0115628323287515;                     !- Velocity Squared Term Coefficient
   7586 
   7587 ZoneControl:Thermostat,
   7588   Thermal Zone 20 Thermostat,             !- Name
   7589   Thermal Zone 20,                        !- Zone or ZoneList Name
   7590   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   7591   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7592   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7593 
   7594 Schedule:Compact,
   7595   Thermal Zone 20 Thermostat Schedule,    !- Name
   7596   Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   7597   Through: 12/31,                         !- Field 1
   7598   For: AllDays,                           !- Field 2
   7599   Until: 24:00,                           !- Field 3
   7600   4;                                      !- Field 4
   7601 
   7602 ScheduleTypeLimits,
   7603   Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
   7604   0,                                      !- Lower Limit Value {BasedOnField A3}
   7605   4,                                      !- Upper Limit Value {BasedOnField A3}
   7606   DISCRETE;                               !- Numeric Type
   7607 
   7608 ZoneHVAC:EquipmentConnections,
   7609   Thermal Zone 20,                        !- Zone Name
   7610   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   7611   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   7612   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7613   Node 20,                                !- Zone Air Node Name
   7614   Node 248;                               !- Zone Return Air Node Name
   7615 
   7616 NodeList,
   7617   Port List 39,                           !- Name
   7618   Node 247;                               !- Node Name 1
   7619 
   7620 ZoneHVAC:EquipmentList,
   7621   Zone HVAC Equipment List 20,            !- Name
   7622   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7623   ZoneHVAC:AirDistributionUnit {ce28a5e5-b9ae-4939-ab46-b658e7235361}, !- Zone Equipment Name 1
   7624   1,                                      !- Zone Equipment Cooling Sequence 1
   7625   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7626 
   7627 Sizing:Zone,
   7628   Thermal Zone 20,                        !- Zone or ZoneList Name
   7629   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7630   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7631   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7632   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7633   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7634   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7635   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7636   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7637   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7638   ,                                       !- Zone Heating Sizing Factor
   7639   ,                                       !- Zone Cooling Sizing Factor
   7640   DesignDay,                              !- Cooling Design Air Flow Method
   7641   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7642   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7643   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7644   0,                                      !- Cooling Minimum Air Flow Fraction
   7645   DesignDay,                              !- Heating Design Air Flow Method
   7646   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7647   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7648   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7649   0.3,                                    !- Heating Maximum Air Flow Fraction
   7650   Thermal Zone 20 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   7651 
   7652 DesignSpecification:ZoneAirDistribution,
   7653   Thermal Zone 20 Design Spec Zone Air Dist, !- Name
   7654   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7655   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7656 
   7657 Zone,
   7658   Thermal Zone 21,                        !- Name
   7659   -0,                                     !- Direction of Relative North {deg}
   7660   11.54,                                  !- X Origin {m}
   7661   16.49,                                  !- Y Origin {m}
   7662   0,                                      !- Z Origin {m}
   7663   ,                                       !- Type
   7664   ,                                       !- Multiplier
   7665   ,                                       !- Ceiling Height {m}
   7666   ,                                       !- Volume {m3}
   7667   ,                                       !- Floor Area {m2}
   7668   ,                                       !- Zone Inside Convection Algorithm
   7669   ;                                       !- Zone Outside Convection Algorithm
   7670 
   7671 BuildingSurface:Detailed,
   7672   Surface 19,                             !- Name
   7673   Floor,                                  !- Surface Type
   7674   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7675   Thermal Zone 21,                        !- Zone Name
   7676   Ground,                                 !- Outside Boundary Condition
   7677   ,                                       !- Outside Boundary Condition Object
   7678   NoSun,                                  !- Sun Exposure
   7679   NoWind,                                 !- Wind Exposure
   7680   ,                                       !- View Factor to Ground
   7681   ,                                       !- Number of Vertices
   7682   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   7683   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   7684   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   7685   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   7686 
   7687 BuildingSurface:Detailed,
   7688   Surface 20,                             !- Name
   7689   Wall,                                   !- Surface Type
   7690   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7691   Thermal Zone 21,                        !- Zone Name
   7692   Outdoors,                               !- Outside Boundary Condition
   7693   ,                                       !- Outside Boundary Condition Object
   7694   SunExposed,                             !- Sun Exposure
   7695   WindExposed,                            !- Wind Exposure
   7696   ,                                       !- View Factor to Ground
   7697   ,                                       !- Number of Vertices
   7698   4, -16.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   7699   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   7700   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   7701   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   7702 
   7703 FenestrationSurface:Detailed,
   7704   Sub Surface 22,                         !- Name
   7705   Window,                                 !- Surface Type
   7706   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7707   Surface 20,                             !- Building Surface Name
   7708   ,                                       !- Outside Boundary Condition Object
   7709   ,                                       !- View Factor to Ground
   7710   ,                                       !- Shading Control Name
   7711   ,                                       !- Frame and Divider Name
   7712   ,                                       !- Multiplier
   7713   ,                                       !- Number of Vertices
   7714   4, -16.4646, 1.57232780243102,          !- X,Y,Z Vertex 1 {m}
   7715   4, -16.4646, 1,                         !- X,Y,Z Vertex 2 {m}
   7716   4, -4.0254, 1,                          !- X,Y,Z Vertex 3 {m}
   7717   4, -4.0254, 1.57232780243102;           !- X,Y,Z Vertex 4 {m}
   7718 
   7719 BuildingSurface:Detailed,
   7720   Surface 21,                             !- Name
   7721   Wall,                                   !- Surface Type
   7722   000_Interior Wall,                      !- Construction Name
   7723   Thermal Zone 21,                        !- Zone Name
   7724   Surface,                                !- Outside Boundary Condition
   7725   Surface 29,                             !- Outside Boundary Condition Object
   7726   NoSun,                                  !- Sun Exposure
   7727   NoWind,                                 !- Wind Exposure
   7728   ,                                       !- View Factor to Ground
   7729   ,                                       !- Number of Vertices
   7730   0, -12.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   7731   0, -12.49, 0,                           !- X,Y,Z Vertex 2 {m}
   7732   4, -16.49, 0,                           !- X,Y,Z Vertex 3 {m}
   7733   4, -16.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   7734 
   7735 BuildingSurface:Detailed,
   7736   Surface 22,                             !- Name
   7737   Wall,                                   !- Surface Type
   7738   000_Interior Wall,                      !- Construction Name
   7739   Thermal Zone 21,                        !- Zone Name
   7740   Surface,                                !- Outside Boundary Condition
   7741   Surface 57,                             !- Outside Boundary Condition Object
   7742   NoSun,                                  !- Sun Exposure
   7743   NoWind,                                 !- Wind Exposure
   7744   ,                                       !- View Factor to Ground
   7745   ,                                       !- Number of Vertices
   7746   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7747   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   7748   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   7749   0, -12.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   7750 
   7751 BuildingSurface:Detailed,
   7752   Surface 23,                             !- Name
   7753   Wall,                                   !- Surface Type
   7754   000_Interior Wall,                      !- Construction Name
   7755   Thermal Zone 21,                        !- Zone Name
   7756   Surface,                                !- Outside Boundary Condition
   7757   Surface 15,                             !- Outside Boundary Condition Object
   7758   NoSun,                                  !- Sun Exposure
   7759   NoWind,                                 !- Wind Exposure
   7760   ,                                       !- View Factor to Ground
   7761   ,                                       !- Number of Vertices
   7762   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   7763   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   7764   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   7765   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   7766 
   7767 BuildingSurface:Detailed,
   7768   Surface 24,                             !- Name
   7769   Ceiling,                                !- Surface Type
   7770   000_Interior Ceiling,                   !- Construction Name
   7771   Thermal Zone 21,                        !- Zone Name
   7772   Surface,                                !- Outside Boundary Condition
   7773   Surface 79,                             !- Outside Boundary Condition Object
   7774   NoSun,                                  !- Sun Exposure
   7775   NoWind,                                 !- Wind Exposure
   7776   ,                                       !- View Factor to Ground
   7777   ,                                       !- Number of Vertices
   7778   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7779   0, -12.49, 3.8,                         !- X,Y,Z Vertex 2 {m}
   7780   4, -16.49, 3.8,                         !- X,Y,Z Vertex 3 {m}
   7781   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   7782 
   7783 ZoneInfiltration:DesignFlowRate,
   7784   Space Infiltration Design Flow Rate 21, !- Name
   7785   Thermal Zone 21,                        !- Zone or ZoneList Name
   7786   Medium Office_Infil_Quarter_On,         !- Schedule Name
   7787   Flow/Zone,                              !- Design Flow Rate Calculation Method
   7788   0.02383046351,                          !- Design Flow Rate {m3/s}
   7789   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   7790   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   7791   ,                                       !- Air Changes per Hour {1/hr}
   7792   0,                                      !- Constant Term Coefficient
   7793   0,                                      !- Temperature Term Coefficient
   7794   0.171979079177065,                      !- Velocity Term Coefficient
   7795   0.0115682153785735;                     !- Velocity Squared Term Coefficient
   7796 
   7797 ZoneControl:Thermostat,
   7798   Thermal Zone 21 Thermostat,             !- Name
   7799   Thermal Zone 21,                        !- Zone or ZoneList Name
   7800   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   7801   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7802   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7803 
   7804 Schedule:Compact,
   7805   Thermal Zone 21 Thermostat Schedule,    !- Name
   7806   Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   7807   Through: 12/31,                         !- Field 1
   7808   For: AllDays,                           !- Field 2
   7809   Until: 24:00,                           !- Field 3
   7810   4;                                      !- Field 4
   7811 
   7812 ScheduleTypeLimits,
   7813   Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
   7814   0,                                      !- Lower Limit Value {BasedOnField A3}
   7815   4,                                      !- Upper Limit Value {BasedOnField A3}
   7816   DISCRETE;                               !- Numeric Type
   7817 
   7818 ZoneHVAC:EquipmentConnections,
   7819   Thermal Zone 21,                        !- Zone Name
   7820   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   7821   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   7822   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7823   Node 21,                                !- Zone Air Node Name
   7824   Node 223;                               !- Zone Return Air Node Name
   7825 
   7826 NodeList,
   7827   Port List 41,                           !- Name
   7828   Node 222;                               !- Node Name 1
   7829 
   7830 ZoneHVAC:EquipmentList,
   7831   Zone HVAC Equipment List 21,            !- Name
   7832   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7833   ZoneHVAC:AirDistributionUnit {26270561-ef37-4003-9b8f-b022d34158ca}, !- Zone Equipment Name 1
   7834   1,                                      !- Zone Equipment Cooling Sequence 1
   7835   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7836 
   7837 Sizing:Zone,
   7838   Thermal Zone 21,                        !- Zone or ZoneList Name
   7839   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7840   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7841   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7842   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7843   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7844   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7845   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7846   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7847   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7848   ,                                       !- Zone Heating Sizing Factor
   7849   ,                                       !- Zone Cooling Sizing Factor
   7850   DesignDay,                              !- Cooling Design Air Flow Method
   7851   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7852   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7853   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7854   0,                                      !- Cooling Minimum Air Flow Fraction
   7855   DesignDay,                              !- Heating Design Air Flow Method
   7856   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7857   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7858   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7859   0.3,                                    !- Heating Maximum Air Flow Fraction
   7860   Thermal Zone 21 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   7861 
   7862 DesignSpecification:ZoneAirDistribution,
   7863   Thermal Zone 21 Design Spec Zone Air Dist, !- Name
   7864   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7865   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7866 
   7867 Zone,
   7868   Thermal Zone 22,                        !- Name
   7869   -0,                                     !- Direction of Relative North {deg}
   7870   -34.1,                                  !- X Origin {m}
   7871   16.49,                                  !- Y Origin {m}
   7872   0,                                      !- Z Origin {m}
   7873   ,                                       !- Type
   7874   ,                                       !- Multiplier
   7875   ,                                       !- Ceiling Height {m}
   7876   ,                                       !- Volume {m3}
   7877   ,                                       !- Floor Area {m2}
   7878   ,                                       !- Zone Inside Convection Algorithm
   7879   ;                                       !- Zone Outside Convection Algorithm
   7880 
   7881 BuildingSurface:Detailed,
   7882   Surface 43,                             !- Name
   7883   Floor,                                  !- Surface Type
   7884   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7885   Thermal Zone 22,                        !- Zone Name
   7886   Ground,                                 !- Outside Boundary Condition
   7887   ,                                       !- Outside Boundary Condition Object
   7888   NoSun,                                  !- Sun Exposure
   7889   NoWind,                                 !- Wind Exposure
   7890   ,                                       !- View Factor to Ground
   7891   ,                                       !- Number of Vertices
   7892   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
   7893   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
   7894   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
   7895   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   7896 
   7897 BuildingSurface:Detailed,
   7898   Surface 44,                             !- Name
   7899   Wall,                                   !- Surface Type
   7900   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7901   Thermal Zone 22,                        !- Zone Name
   7902   Outdoors,                               !- Outside Boundary Condition
   7903   ,                                       !- Outside Boundary Condition Object
   7904   SunExposed,                             !- Sun Exposure
   7905   WindExposed,                            !- Wind Exposure
   7906   ,                                       !- View Factor to Ground
   7907   ,                                       !- Number of Vertices
   7908   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 1 {m}
   7909   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
   7910   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
   7911   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   7912 
   7913 FenestrationSurface:Detailed,
   7914   Sub Surface 12,                         !- Name
   7915   Window,                                 !- Surface Type
   7916   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7917   Surface 44,                             !- Building Surface Name
   7918   ,                                       !- Outside Boundary Condition Object
   7919   ,                                       !- View Factor to Ground
   7920   ,                                       !- Shading Control Name
   7921   ,                                       !- Frame and Divider Name
   7922   ,                                       !- Multiplier
   7923   ,                                       !- Number of Vertices
   7924   -4, 14.2646, 1.57158756963025,          !- X,Y,Z Vertex 1 {m}
   7925   -4, 14.2646, 1,                         !- X,Y,Z Vertex 2 {m}
   7926   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
   7927   -4, -3.9746, 1.57158756963025;          !- X,Y,Z Vertex 4 {m}
   7928 
   7929 BuildingSurface:Detailed,
   7930   Surface 45,                             !- Name
   7931   Wall,                                   !- Surface Type
   7932   000_Interior Wall,                      !- Construction Name
   7933   Thermal Zone 22,                        !- Zone Name
   7934   Surface,                                !- Outside Boundary Condition
   7935   Surface 5,                              !- Outside Boundary Condition Object
   7936   NoSun,                                  !- Sun Exposure
   7937   NoWind,                                 !- Wind Exposure
   7938   ,                                       !- View Factor to Ground
   7939   ,                                       !- Number of Vertices
   7940   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
   7941   0, 10.29, 0,                            !- X,Y,Z Vertex 2 {m}
   7942   -4, 14.29, 0,                           !- X,Y,Z Vertex 3 {m}
   7943   -4, 14.29, 3.8;                         !- X,Y,Z Vertex 4 {m}
   7944 
   7945 BuildingSurface:Detailed,
   7946   Surface 46,                             !- Name
   7947   Wall,                                   !- Surface Type
   7948   000_Interior Wall,                      !- Construction Name
   7949   Thermal Zone 22,                        !- Zone Name
   7950   Surface,                                !- Outside Boundary Condition
   7951   Surface 53,                             !- Outside Boundary Condition Object
   7952   NoSun,                                  !- Sun Exposure
   7953   NoWind,                                 !- Wind Exposure
   7954   ,                                       !- View Factor to Ground
   7955   ,                                       !- Number of Vertices
   7956   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7957   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   7958   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
   7959   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   7960 
   7961 BuildingSurface:Detailed,
   7962   Surface 47,                             !- Name
   7963   Wall,                                   !- Surface Type
   7964   000_Interior Wall,                      !- Construction Name
   7965   Thermal Zone 22,                        !- Zone Name
   7966   Surface,                                !- Outside Boundary Condition
   7967   Surface 39,                             !- Outside Boundary Condition Object
   7968   NoSun,                                  !- Sun Exposure
   7969   NoWind,                                 !- Wind Exposure
   7970   ,                                       !- View Factor to Ground
   7971   ,                                       !- Number of Vertices
   7972   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
   7973   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
   7974   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   7975   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   7976 
   7977 BuildingSurface:Detailed,
   7978   Surface 48,                             !- Name
   7979   Ceiling,                                !- Surface Type
   7980   000_Interior Ceiling,                   !- Construction Name
   7981   Thermal Zone 22,                        !- Zone Name
   7982   Surface,                                !- Outside Boundary Condition
   7983   Surface 103,                            !- Outside Boundary Condition Object
   7984   NoSun,                                  !- Sun Exposure
   7985   NoWind,                                 !- Wind Exposure
   7986   ,                                       !- View Factor to Ground
   7987   ,                                       !- Number of Vertices
   7988   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   7989   0, 10.29, 3.8,                          !- X,Y,Z Vertex 2 {m}
   7990   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 3 {m}
   7991   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   7992 
   7993 ZoneInfiltration:DesignFlowRate,
   7994   Space Infiltration Design Flow Rate 22, !- Name
   7995   Thermal Zone 22,                        !- Zone or ZoneList Name
   7996   Medium Office_Infil_Quarter_On,         !- Schedule Name
   7997   Flow/Zone,                              !- Design Flow Rate Calculation Method
   7998   0.037223848425,                         !- Design Flow Rate {m3/s}
   7999   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   8000   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   8001   ,                                       !- Air Changes per Hour {1/hr}
   8002   0,                                      !- Constant Term Coefficient
   8003   0,                                      !- Temperature Term Coefficient
   8004   0.171993749086426,                      !- Velocity Term Coefficient
   8005   0.0115649338133084;                     !- Velocity Squared Term Coefficient
   8006 
   8007 ZoneControl:Thermostat,
   8008   Thermal Zone 22 Thermostat,             !- Name
   8009   Thermal Zone 22,                        !- Zone or ZoneList Name
   8010   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   8011   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8012   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8013 
   8014 Schedule:Compact,
   8015   Thermal Zone 22 Thermostat Schedule,    !- Name
   8016   Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   8017   Through: 12/31,                         !- Field 1
   8018   For: AllDays,                           !- Field 2
   8019   Until: 24:00,                           !- Field 3
   8020   4;                                      !- Field 4
   8021 
   8022 ScheduleTypeLimits,
   8023   Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
   8024   0,                                      !- Lower Limit Value {BasedOnField A3}
   8025   4,                                      !- Upper Limit Value {BasedOnField A3}
   8026   DISCRETE;                               !- Numeric Type
   8027 
   8028 ZoneHVAC:EquipmentConnections,
   8029   Thermal Zone 22,                        !- Zone Name
   8030   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   8031   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   8032   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8033   Node 22,                                !- Zone Air Node Name
   8034   Node 113;                               !- Zone Return Air Node Name
   8035 
   8036 NodeList,
   8037   Port List 43,                           !- Name
   8038   Node 112;                               !- Node Name 1
   8039 
   8040 ZoneHVAC:EquipmentList,
   8041   Zone HVAC Equipment List 22,            !- Name
   8042   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8043   ZoneHVAC:AirDistributionUnit {699c22d2-4b94-4776-bc7c-36a1e28dbb66}, !- Zone Equipment Name 1
   8044   1,                                      !- Zone Equipment Cooling Sequence 1
   8045   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8046 
   8047 Sizing:Zone,
   8048   Thermal Zone 22,                        !- Zone or ZoneList Name
   8049   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8050   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8051   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8052   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8053   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8054   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8055   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8056   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8057   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8058   ,                                       !- Zone Heating Sizing Factor
   8059   ,                                       !- Zone Cooling Sizing Factor
   8060   DesignDay,                              !- Cooling Design Air Flow Method
   8061   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8062   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8063   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8064   0,                                      !- Cooling Minimum Air Flow Fraction
   8065   DesignDay,                              !- Heating Design Air Flow Method
   8066   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8067   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8068   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8069   0.3,                                    !- Heating Maximum Air Flow Fraction
   8070   Thermal Zone 22 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   8071 
   8072 DesignSpecification:ZoneAirDistribution,
   8073   Thermal Zone 22 Design Spec Zone Air Dist, !- Name
   8074   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8075   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8076 
   8077 Zone,
   8078   Thermal Zone 23,                        !- Name
   8079   -0,                                     !- Direction of Relative North {deg}
   8080   48.43,                                  !- X Origin {m}
   8081   16.49,                                  !- Y Origin {m}
   8082   3.8,                                    !- Z Origin {m}
   8083   ,                                       !- Type
   8084   ,                                       !- Multiplier
   8085   ,                                       !- Ceiling Height {m}
   8086   ,                                       !- Volume {m3}
   8087   ,                                       !- Floor Area {m2}
   8088   ,                                       !- Zone Inside Convection Algorithm
   8089   ;                                       !- Zone Outside Convection Algorithm
   8090 
   8091 BuildingSurface:Detailed,
   8092   Surface 73,                             !- Name
   8093   Floor,                                  !- Surface Type
   8094   000_Interior Floor,                     !- Construction Name
   8095   Thermal Zone 23,                        !- Zone Name
   8096   Surface,                                !- Outside Boundary Condition
   8097   Surface 18,                             !- Outside Boundary Condition Object
   8098   NoSun,                                  !- Sun Exposure
   8099   NoWind,                                 !- Wind Exposure
   8100   ,                                       !- View Factor to Ground
   8101   ,                                       !- Number of Vertices
   8102   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 1 {m}
   8103   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   8104   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
   8105   -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}
   8106 
   8107 BuildingSurface:Detailed,
   8108   Surface 74,                             !- Name
   8109   Wall,                                   !- Surface Type
   8110   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8111   Thermal Zone 23,                        !- Zone Name
   8112   Outdoors,                               !- Outside Boundary Condition
   8113   ,                                       !- Outside Boundary Condition Object
   8114   SunExposed,                             !- Sun Exposure
   8115   WindExposed,                            !- Wind Exposure
   8116   ,                                       !- View Factor to Ground
   8117   ,                                       !- Number of Vertices
   8118   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
   8119   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   8120   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 3 {m}
   8121   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
   8122 
   8123 FenestrationSurface:Detailed,
   8124   Sub Surface 41,                         !- Name
   8125   Window,                                 !- Surface Type
   8126   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8127   Surface 74,                             !- Building Surface Name
   8128   ,                                       !- Outside Boundary Condition Object
   8129   ,                                       !- View Factor to Ground
   8130   ,                                       !- Shading Control Name
   8131   ,                                       !- Frame and Divider Name
   8132   ,                                       !- Multiplier
   8133   ,                                       !- Number of Vertices
   8134   -32.8646, -4, 1.57078601055398,         !- X,Y,Z Vertex 1 {m}
   8135   -32.8646, -4, 1,                        !- X,Y,Z Vertex 2 {m}
   8136   3.97459999999999, -4, 1,                !- X,Y,Z Vertex 3 {m}
   8137   3.97459999999999, -4, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
   8138 
   8139 BuildingSurface:Detailed,
   8140   Surface 75,                             !- Name
   8141   Wall,                                   !- Surface Type
   8142   000_Interior Wall,                      !- Construction Name
   8143   Thermal Zone 23,                        !- Zone Name
   8144   Surface,                                !- Outside Boundary Condition
   8145   Surface 83,                             !- Outside Boundary Condition Object
   8146   NoSun,                                  !- Sun Exposure
   8147   NoWind,                                 !- Wind Exposure
   8148   ,                                       !- View Factor to Ground
   8149   ,                                       !- Number of Vertices
   8150   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 1 {m}
   8151   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
   8152   -32.89, -4, 0,                          !- X,Y,Z Vertex 3 {m}
   8153   -32.89, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
   8154 
   8155 BuildingSurface:Detailed,
   8156   Surface 76,                             !- Name
   8157   Wall,                                   !- Surface Type
   8158   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8159   Thermal Zone 23,                        !- Zone Name
   8160   Outdoors,                               !- Outside Boundary Condition
   8161   ,                                       !- Outside Boundary Condition Object
   8162   SunExposed,                             !- Sun Exposure
   8163   WindExposed,                            !- Wind Exposure
   8164   ,                                       !- View Factor to Ground
   8165   ,                                       !- Number of Vertices
   8166   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
   8167   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   8168   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
   8169   -36.89, -3.5527136788005e-15, 3.8;      !- X,Y,Z Vertex 4 {m}
   8170 
   8171 FenestrationSurface:Detailed,
   8172   Sub Surface 35,                         !- Name
   8173   Window,                                 !- Surface Type
   8174   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8175   Surface 76,                             !- Building Surface Name
   8176   ,                                       !- Outside Boundary Condition Object
   8177   ,                                       !- View Factor to Ground
   8178   ,                                       !- Shading Control Name
   8179   ,                                       !- Frame and Divider Name
   8180   ,                                       !- Multiplier
   8181   ,                                       !- Number of Vertices
   8182   -0.0254000000000071, -3.5527136788005e-15, 1.57078601055398, !- X,Y,Z Vertex 1 {m}
   8183   -0.0254000000000071, -3.5527136788005e-15, 1, !- X,Y,Z Vertex 2 {m}
   8184   -36.8646, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
   8185   -36.8646, -3.5527136788005e-15, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
   8186 
   8187 BuildingSurface:Detailed,
   8188   Surface 77,                             !- Name
   8189   Wall,                                   !- Surface Type
   8190   000_Interior Wall,                      !- Construction Name
   8191   Thermal Zone 23,                        !- Zone Name
   8192   Surface,                                !- Outside Boundary Condition
   8193   Surface 69,                             !- Outside Boundary Condition Object
   8194   NoSun,                                  !- Sun Exposure
   8195   NoWind,                                 !- Wind Exposure
   8196   ,                                       !- View Factor to Ground
   8197   ,                                       !- Number of Vertices
   8198   3.99999999999999, -4, 3.8,              !- X,Y,Z Vertex 1 {m}
   8199   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 2 {m}
   8200   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   8201   -7.105427357601e-15, -3.5527136788005e-15, 3.8; !- X,Y,Z Vertex 4 {m}
   8202 
   8203 BuildingSurface:Detailed,
   8204   Surface 78,                             !- Name
   8205   Ceiling,                                !- Surface Type
   8206   000_Interior Ceiling,                   !- Construction Name
   8207   Thermal Zone 23,                        !- Zone Name
   8208   Surface,                                !- Outside Boundary Condition
   8209   Surface 133,                            !- Outside Boundary Condition Object
   8210   NoSun,                                  !- Sun Exposure
   8211   NoWind,                                 !- Wind Exposure
   8212   ,                                       !- View Factor to Ground
   8213   ,                                       !- Number of Vertices
   8214   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
   8215   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 2 {m}
   8216   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
   8217   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
   8218 
   8219 ZoneInfiltration:DesignFlowRate,
   8220   Space Infiltration Design Flow Rate 23, !- Name
   8221   Thermal Zone 23,                        !- Zone or ZoneList Name
   8222   Medium Office_Infil_Quarter_On,         !- Schedule Name
   8223   Flow/Zone,                              !- Design Flow Rate Calculation Method
   8224   0.1050155815,                           !- Design Flow Rate {m3/s}
   8225   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   8226   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   8227   ,                                       !- Air Changes per Hour {1/hr}
   8228   0,                                      !- Constant Term Coefficient
   8229   0,                                      !- Temperature Term Coefficient
   8230   0.17198619854808,                       !- Velocity Term Coefficient
   8231   0.0115666228206336;                     !- Velocity Squared Term Coefficient
   8232 
   8233 ZoneControl:Thermostat,
   8234   Thermal Zone 23 Thermostat,             !- Name
   8235   Thermal Zone 23,                        !- Zone or ZoneList Name
   8236   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   8237   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8238   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8239 
   8240 Schedule:Compact,
   8241   Thermal Zone 23 Thermostat Schedule,    !- Name
   8242   Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   8243   Through: 12/31,                         !- Field 1
   8244   For: AllDays,                           !- Field 2
   8245   Until: 24:00,                           !- Field 3
   8246   4;                                      !- Field 4
   8247 
   8248 ScheduleTypeLimits,
   8249   Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
   8250   0,                                      !- Lower Limit Value {BasedOnField A3}
   8251   4,                                      !- Upper Limit Value {BasedOnField A3}
   8252   DISCRETE;                               !- Numeric Type
   8253 
   8254 ZoneHVAC:EquipmentConnections,
   8255   Thermal Zone 23,                        !- Zone Name
   8256   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   8257   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   8258   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8259   Node 23,                                !- Zone Air Node Name
   8260   Node 128;                               !- Zone Return Air Node Name
   8261 
   8262 NodeList,
   8263   Port List 45,                           !- Name
   8264   Node 127;                               !- Node Name 1
   8265 
   8266 ZoneHVAC:EquipmentList,
   8267   Zone HVAC Equipment List 23,            !- Name
   8268   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8269   ZoneHVAC:AirDistributionUnit {19a7f550-dfb8-44ec-aa6a-91001836fb45}, !- Zone Equipment Name 1
   8270   1,                                      !- Zone Equipment Cooling Sequence 1
   8271   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8272 
   8273 Sizing:Zone,
   8274   Thermal Zone 23,                        !- Zone or ZoneList Name
   8275   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8276   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8277   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8278   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8279   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8280   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8281   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8282   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8283   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8284   ,                                       !- Zone Heating Sizing Factor
   8285   ,                                       !- Zone Cooling Sizing Factor
   8286   DesignDay,                              !- Cooling Design Air Flow Method
   8287   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8288   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8289   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8290   0,                                      !- Cooling Minimum Air Flow Fraction
   8291   DesignDay,                              !- Heating Design Air Flow Method
   8292   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8293   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8294   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8295   0.3,                                    !- Heating Maximum Air Flow Fraction
   8296   Thermal Zone 23 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   8297 
   8298 DesignSpecification:ZoneAirDistribution,
   8299   Thermal Zone 23 Design Spec Zone Air Dist, !- Name
   8300   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8301   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8302 
   8303 Zone,
   8304   Thermal Zone 24,                        !- Name
   8305   -0,                                     !- Direction of Relative North {deg}
   8306   4,                                      !- X Origin {m}
   8307   4,                                      !- Y Origin {m}
   8308   0,                                      !- Z Origin {m}
   8309   ,                                       !- Type
   8310   ,                                       !- Multiplier
   8311   ,                                       !- Ceiling Height {m}
   8312   ,                                       !- Volume {m3}
   8313   ,                                       !- Floor Area {m2}
   8314   ,                                       !- Zone Inside Convection Algorithm
   8315   ;                                       !- Zone Outside Convection Algorithm
   8316 
   8317 BuildingSurface:Detailed,
   8318   Surface 55,                             !- Name
   8319   Floor,                                  !- Surface Type
   8320   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   8321   Thermal Zone 24,                        !- Zone Name
   8322   Ground,                                 !- Outside Boundary Condition
   8323   ,                                       !- Outside Boundary Condition Object
   8324   NoSun,                                  !- Sun Exposure
   8325   NoWind,                                 !- Wind Exposure
   8326   ,                                       !- View Factor to Ground
   8327   ,                                       !- Number of Vertices
   8328   0, 12.49, 0,                            !- X,Y,Z Vertex 1 {m}
   8329   7.54, 12.49, 0,                         !- X,Y,Z Vertex 2 {m}
   8330   7.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
   8331   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   8332 
   8333 BuildingSurface:Detailed,
   8334   Surface 56,                             !- Name
   8335   Wall,                                   !- Surface Type
   8336   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8337   Thermal Zone 24,                        !- Zone Name
   8338   Outdoors,                               !- Outside Boundary Condition
   8339   ,                                       !- Outside Boundary Condition Object
   8340   SunExposed,                             !- Sun Exposure
   8341   WindExposed,                            !- Wind Exposure
   8342   ,                                       !- View Factor to Ground
   8343   ,                                       !- Number of Vertices
   8344   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 1 {m}
   8345   7.54, 12.49, 0,                         !- X,Y,Z Vertex 2 {m}
   8346   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
   8347   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
   8348 
   8349 FenestrationSurface:Detailed,
   8350   Sub Surface 44,                         !- Name
   8351   Window,                                 !- Surface Type
   8352   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8353   Surface 56,                             !- Building Surface Name
   8354   ,                                       !- Outside Boundary Condition Object
   8355   ,                                       !- View Factor to Ground
   8356   ,                                       !- Shading Control Name
   8357   ,                                       !- Frame and Divider Name
   8358   ,                                       !- Multiplier
   8359   ,                                       !- Number of Vertices
   8360   7.5146, 12.49, 1.5738663675693,         !- X,Y,Z Vertex 1 {m}
   8361   7.5146, 12.49, 1,                       !- X,Y,Z Vertex 2 {m}
   8362   0.0253999999999994, 12.49, 1,           !- X,Y,Z Vertex 3 {m}
   8363   0.0253999999999994, 12.49, 1.5738663675693; !- X,Y,Z Vertex 4 {m}
   8364 
   8365 BuildingSurface:Detailed,
   8366   Surface 57,                             !- Name
   8367   Wall,                                   !- Surface Type
   8368   000_Interior Wall,                      !- Construction Name
   8369   Thermal Zone 24,                        !- Zone Name
   8370   Surface,                                !- Outside Boundary Condition
   8371   Surface 22,                             !- Outside Boundary Condition Object
   8372   NoSun,                                  !- Sun Exposure
   8373   NoWind,                                 !- Wind Exposure
   8374   ,                                       !- View Factor to Ground
   8375   ,                                       !- Number of Vertices
   8376   7.54, 0, 3.8,                           !- X,Y,Z Vertex 1 {m}
   8377   7.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
   8378   7.54, 12.49, 0,                         !- X,Y,Z Vertex 3 {m}
   8379   7.54, 12.49, 3.8;                       !- X,Y,Z Vertex 4 {m}
   8380 
   8381 BuildingSurface:Detailed,
   8382   Surface 58,                             !- Name
   8383   Wall,                                   !- Surface Type
   8384   000_Interior Wall,                      !- Construction Name
   8385   Thermal Zone 24,                        !- Zone Name
   8386   Surface,                                !- Outside Boundary Condition
   8387   Surface 28,                             !- Outside Boundary Condition Object
   8388   NoSun,                                  !- Sun Exposure
   8389   NoWind,                                 !- Wind Exposure
   8390   ,                                       !- View Factor to Ground
   8391   ,                                       !- Number of Vertices
   8392   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   8393   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8394   7.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
   8395   7.54, 0, 3.8;                           !- X,Y,Z Vertex 4 {m}
   8396 
   8397 BuildingSurface:Detailed,
   8398   Surface 59,                             !- Name
   8399   Wall,                                   !- Surface Type
   8400   000_Interior Wall,                      !- Construction Name
   8401   Thermal Zone 24,                        !- Zone Name
   8402   Surface,                                !- Outside Boundary Condition
   8403   Surface 34,                             !- Outside Boundary Condition Object
   8404   NoSun,                                  !- Sun Exposure
   8405   NoWind,                                 !- Wind Exposure
   8406   ,                                       !- View Factor to Ground
   8407   ,                                       !- Number of Vertices
   8408   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
   8409   0, 12.49, 0,                            !- X,Y,Z Vertex 2 {m}
   8410   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8411   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   8412 
   8413 BuildingSurface:Detailed,
   8414   Surface 60,                             !- Name
   8415   Ceiling,                                !- Surface Type
   8416   000_Interior Ceiling,                   !- Construction Name
   8417   Thermal Zone 24,                        !- Zone Name
   8418   Surface,                                !- Outside Boundary Condition
   8419   Surface 115,                            !- Outside Boundary Condition Object
   8420   NoSun,                                  !- Sun Exposure
   8421   NoWind,                                 !- Wind Exposure
   8422   ,                                       !- View Factor to Ground
   8423   ,                                       !- Number of Vertices
   8424   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   8425   7.54, 0, 3.8,                           !- X,Y,Z Vertex 2 {m}
   8426   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 3 {m}
   8427   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
   8428 
   8429 ZoneInfiltration:DesignFlowRate,
   8430   Space Infiltration Design Flow Rate 24, !- Name
   8431   Thermal Zone 24,                        !- Zone or ZoneList Name
   8432   Medium Office_Infil_Quarter_On,         !- Schedule Name
   8433   Flow/Zone,                              !- Design Flow Rate Calculation Method
   8434   0.012814935275,                         !- Design Flow Rate {m3/s}
   8435   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   8436   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   8437   ,                                       !- Air Changes per Hour {1/hr}
   8438   0,                                      !- Constant Term Coefficient
   8439   0,                                      !- Temperature Term Coefficient
   8440   0.171993607647283,                      !- Velocity Term Coefficient
   8441   0.0115649654523438;                     !- Velocity Squared Term Coefficient
   8442 
   8443 ZoneControl:Thermostat,
   8444   Thermal Zone 24 Thermostat,             !- Name
   8445   Thermal Zone 24,                        !- Zone or ZoneList Name
   8446   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   8447   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8448   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8449 
   8450 Schedule:Compact,
   8451   Thermal Zone 24 Thermostat Schedule,    !- Name
   8452   Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   8453   Through: 12/31,                         !- Field 1
   8454   For: AllDays,                           !- Field 2
   8455   Until: 24:00,                           !- Field 3
   8456   4;                                      !- Field 4
   8457 
   8458 ScheduleTypeLimits,
   8459   Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
   8460   0,                                      !- Lower Limit Value {BasedOnField A3}
   8461   4,                                      !- Upper Limit Value {BasedOnField A3}
   8462   DISCRETE;                               !- Numeric Type
   8463 
   8464 ZoneHVAC:EquipmentConnections,
   8465   Thermal Zone 24,                        !- Zone Name
   8466   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   8467   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   8468   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8469   Node 24,                                !- Zone Air Node Name
   8470   Node 173;                               !- Zone Return Air Node Name
   8471 
   8472 NodeList,
   8473   Port List 47,                           !- Name
   8474   Node 172;                               !- Node Name 1
   8475 
   8476 ZoneHVAC:EquipmentList,
   8477   Zone HVAC Equipment List 24,            !- Name
   8478   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8479   ZoneHVAC:AirDistributionUnit {ee11f43c-a496-4852-be63-ffc7d2ca1a4d}, !- Zone Equipment Name 1
   8480   1,                                      !- Zone Equipment Cooling Sequence 1
   8481   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8482 
   8483 Sizing:Zone,
   8484   Thermal Zone 24,                        !- Zone or ZoneList Name
   8485   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8486   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8487   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8488   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8489   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8490   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8491   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8492   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8493   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8494   ,                                       !- Zone Heating Sizing Factor
   8495   ,                                       !- Zone Cooling Sizing Factor
   8496   DesignDay,                              !- Cooling Design Air Flow Method
   8497   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8498   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8499   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8500   0,                                      !- Cooling Minimum Air Flow Fraction
   8501   DesignDay,                              !- Heating Design Air Flow Method
   8502   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8503   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8504   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8505   0.3,                                    !- Heating Maximum Air Flow Fraction
   8506   Thermal Zone 24 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   8507 
   8508 DesignSpecification:ZoneAirDistribution,
   8509   Thermal Zone 24 Design Spec Zone Air Dist, !- Name
   8510   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8511   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8512 
   8513 Zone,
   8514   Thermal Zone 25,                        !- Name
   8515   -0,                                     !- Direction of Relative North {deg}
   8516   48.43,                                  !- X Origin {m}
   8517   26.78,                                  !- Y Origin {m}
   8518   7.6,                                    !- Z Origin {m}
   8519   ,                                       !- Type
   8520   ,                                       !- Multiplier
   8521   ,                                       !- Ceiling Height {m}
   8522   ,                                       !- Volume {m3}
   8523   ,                                       !- Floor Area {m2}
   8524   ,                                       !- Zone Inside Convection Algorithm
   8525   ;                                       !- Zone Outside Convection Algorithm
   8526 
   8527 BuildingSurface:Detailed,
   8528   Surface 127,                            !- Name
   8529   Floor,                                  !- Surface Type
   8530   000_Interior Floor,                     !- Construction Name
   8531   Thermal Zone 25,                        !- Zone Name
   8532   Surface,                                !- Outside Boundary Condition
   8533   Surface 72,                             !- Outside Boundary Condition Object
   8534   NoSun,                                  !- Sun Exposure
   8535   NoWind,                                 !- Wind Exposure
   8536   ,                                       !- View Factor to Ground
   8537   ,                                       !- Number of Vertices
   8538   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 1 {m}
   8539   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
   8540   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
   8541   -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}
   8542 
   8543 BuildingSurface:Detailed,
   8544   Surface 128,                            !- Name
   8545   Wall,                                   !- Surface Type
   8546   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8547   Thermal Zone 25,                        !- Zone Name
   8548   Outdoors,                               !- Outside Boundary Condition
   8549   ,                                       !- Outside Boundary Condition Object
   8550   SunExposed,                             !- Sun Exposure
   8551   WindExposed,                            !- Wind Exposure
   8552   ,                                       !- View Factor to Ground
   8553   ,                                       !- Number of Vertices
   8554   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 1 {m}
   8555   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
   8556   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 3 {m}
   8557   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   8558 
   8559 FenestrationSurface:Detailed,
   8560   Sub Surface 2,                          !- Name
   8561   Window,                                 !- Surface Type
   8562   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8563   Surface 128,                            !- Building Surface Name
   8564   ,                                       !- Outside Boundary Condition Object
   8565   ,                                       !- View Factor to Ground
   8566   ,                                       !- Shading Control Name
   8567   ,                                       !- Frame and Divider Name
   8568   ,                                       !- Multiplier
   8569   ,                                       !- Number of Vertices
   8570   3.99999999999999, -14.2646, 1.57158756963025, !- X,Y,Z Vertex 1 {m}
   8571   3.99999999999999, -14.2646, 1,          !- X,Y,Z Vertex 2 {m}
   8572   3.99999999999999, 3.9746, 1,            !- X,Y,Z Vertex 3 {m}
   8573   3.99999999999999, 3.9746, 1.57158756963025; !- X,Y,Z Vertex 4 {m}
   8574 
   8575 BuildingSurface:Detailed,
   8576   Surface 129,                            !- Name
   8577   Wall,                                   !- Surface Type
   8578   000_Interior Wall,                      !- Construction Name
   8579   Thermal Zone 25,                        !- Zone Name
   8580   Surface,                                !- Outside Boundary Condition
   8581   Surface 137,                            !- Outside Boundary Condition Object
   8582   NoSun,                                  !- Sun Exposure
   8583   NoWind,                                 !- Wind Exposure
   8584   ,                                       !- View Factor to Ground
   8585   ,                                       !- Number of Vertices
   8586   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 1 {m}
   8587   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 2 {m}
   8588   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 3 {m}
   8589   3.99999999999999, -14.29, 3.8;          !- X,Y,Z Vertex 4 {m}
   8590 
   8591 BuildingSurface:Detailed,
   8592   Surface 130,                            !- Name
   8593   Wall,                                   !- Surface Type
   8594   000_Interior Wall,                      !- Construction Name
   8595   Thermal Zone 25,                        !- Zone Name
   8596   Surface,                                !- Outside Boundary Condition
   8597   Surface 171,                            !- Outside Boundary Condition Object
   8598   NoSun,                                  !- Sun Exposure
   8599   NoWind,                                 !- Wind Exposure
   8600   ,                                       !- View Factor to Ground
   8601   ,                                       !- Number of Vertices
   8602   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   8603   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   8604   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
   8605   -7.105427357601e-15, -10.29, 3.8;       !- X,Y,Z Vertex 4 {m}
   8606 
   8607 BuildingSurface:Detailed,
   8608   Surface 131,                            !- Name
   8609   Wall,                                   !- Surface Type
   8610   000_Interior Wall,                      !- Construction Name
   8611   Thermal Zone 25,                        !- Zone Name
   8612   Surface,                                !- Outside Boundary Condition
   8613   Surface 123,                            !- Outside Boundary Condition Object
   8614   NoSun,                                  !- Sun Exposure
   8615   NoWind,                                 !- Wind Exposure
   8616   ,                                       !- View Factor to Ground
   8617   ,                                       !- Number of Vertices
   8618   3.99999999999999, 4, 3.8,               !- X,Y,Z Vertex 1 {m}
   8619   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 2 {m}
   8620   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   8621   -7.105427357601e-15, 0, 3.8;            !- X,Y,Z Vertex 4 {m}
   8622 
   8623 BuildingSurface:Detailed,
   8624   Surface 132,                            !- Name
   8625   Ceiling,                                !- Surface Type
   8626   000_Interior Ceiling,                   !- Construction Name
   8627   Thermal Zone 25,                        !- Zone Name
   8628   Surface,                                !- Outside Boundary Condition
   8629   Surface 187,                            !- Outside Boundary Condition Object
   8630   NoSun,                                  !- Sun Exposure
   8631   NoWind,                                 !- Wind Exposure
   8632   ,                                       !- View Factor to Ground
   8633   ,                                       !- Number of Vertices
   8634   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   8635   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 2 {m}
   8636   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 3 {m}
   8637   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   8638 
   8639 ZoneInfiltration:DesignFlowRate,
   8640   Space Infiltration Design Flow Rate 25, !- Name
   8641   Thermal Zone 25,                        !- Zone or ZoneList Name
   8642   Medium Office_Infil_Quarter_On,         !- Schedule Name
   8643   Flow/Zone,                              !- Design Flow Rate Calculation Method
   8644   0.037797000025,                         !- Design Flow Rate {m3/s}
   8645   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   8646   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   8647   ,                                       !- Air Changes per Hour {1/hr}
   8648   0,                                      !- Constant Term Coefficient
   8649   0,                                      !- Temperature Term Coefficient
   8650   0.171989385795462,                      !- Velocity Term Coefficient
   8651   0.0115659098536995;                     !- Velocity Squared Term Coefficient
   8652 
   8653 ZoneControl:Thermostat,
   8654   Thermal Zone 25 Thermostat,             !- Name
   8655   Thermal Zone 25,                        !- Zone or ZoneList Name
   8656   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   8657   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8658   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8659 
   8660 Schedule:Compact,
   8661   Thermal Zone 25 Thermostat Schedule,    !- Name
   8662   Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   8663   Through: 12/31,                         !- Field 1
   8664   For: AllDays,                           !- Field 2
   8665   Until: 24:00,                           !- Field 3
   8666   4;                                      !- Field 4
   8667 
   8668 ScheduleTypeLimits,
   8669   Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
   8670   0,                                      !- Lower Limit Value {BasedOnField A3}
   8671   4,                                      !- Upper Limit Value {BasedOnField A3}
   8672   DISCRETE;                               !- Numeric Type
   8673 
   8674 ZoneHVAC:EquipmentConnections,
   8675   Thermal Zone 25,                        !- Zone Name
   8676   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   8677   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   8678   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8679   Node 25,                                !- Zone Air Node Name
   8680   Node 193;                               !- Zone Return Air Node Name
   8681 
   8682 NodeList,
   8683   Port List 49,                           !- Name
   8684   Node 192;                               !- Node Name 1
   8685 
   8686 ZoneHVAC:EquipmentList,
   8687   Zone HVAC Equipment List 25,            !- Name
   8688   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8689   ZoneHVAC:AirDistributionUnit {ddb04c3f-5ff3-4bfc-ad41-da12bc5aca5e}, !- Zone Equipment Name 1
   8690   1,                                      !- Zone Equipment Cooling Sequence 1
   8691   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8692 
   8693 Sizing:Zone,
   8694   Thermal Zone 25,                        !- Zone or ZoneList Name
   8695   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8696   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8697   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8698   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8699   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8700   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8701   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8702   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8703   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8704   ,                                       !- Zone Heating Sizing Factor
   8705   ,                                       !- Zone Cooling Sizing Factor
   8706   DesignDay,                              !- Cooling Design Air Flow Method
   8707   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8708   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8709   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8710   0,                                      !- Cooling Minimum Air Flow Fraction
   8711   DesignDay,                              !- Heating Design Air Flow Method
   8712   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8713   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8714   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8715   0.3,                                    !- Heating Maximum Air Flow Fraction
   8716   Thermal Zone 25 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   8717 
   8718 DesignSpecification:ZoneAirDistribution,
   8719   Thermal Zone 25 Design Spec Zone Air Dist, !- Name
   8720   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8721   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8722 
   8723 Zone,
   8724   Thermal Zone 26,                        !- Name
   8725   -0,                                     !- Direction of Relative North {deg}
   8726   48.43,                                  !- X Origin {m}
   8727   26.78,                                  !- Y Origin {m}
   8728   11.4,                                   !- Z Origin {m}
   8729   ,                                       !- Type
   8730   ,                                       !- Multiplier
   8731   ,                                       !- Ceiling Height {m}
   8732   ,                                       !- Volume {m3}
   8733   ,                                       !- Floor Area {m2}
   8734   ,                                       !- Zone Inside Convection Algorithm
   8735   ;                                       !- Zone Outside Convection Algorithm
   8736 
   8737 BuildingSurface:Detailed,
   8738   Surface 187,                            !- Name
   8739   Floor,                                  !- Surface Type
   8740   000_Interior Floor,                     !- Construction Name
   8741   Thermal Zone 26,                        !- Zone Name
   8742   Surface,                                !- Outside Boundary Condition
   8743   Surface 132,                            !- Outside Boundary Condition Object
   8744   NoSun,                                  !- Sun Exposure
   8745   NoWind,                                 !- Wind Exposure
   8746   ,                                       !- View Factor to Ground
   8747   ,                                       !- Number of Vertices
   8748   3.99999999999999, 4, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
   8749   3.99999999999999, -14.29, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   8750   -7.105427357601e-15, -10.29, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   8751   -7.105427357601e-15, 0, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}
   8752 
   8753 BuildingSurface:Detailed,
   8754   Surface 188,                            !- Name
   8755   Wall,                                   !- Surface Type
   8756   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8757   Thermal Zone 26,                        !- Zone Name
   8758   Outdoors,                               !- Outside Boundary Condition
   8759   ,                                       !- Outside Boundary Condition Object
   8760   SunExposed,                             !- Sun Exposure
   8761   WindExposed,                            !- Wind Exposure
   8762   ,                                       !- View Factor to Ground
   8763   ,                                       !- Number of Vertices
   8764   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 1 {m}
   8765   3.99999999999999, -14.29, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   8766   3.99999999999999, 4, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   8767   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   8768 
   8769 FenestrationSurface:Detailed,
   8770   Sub Surface 33,                         !- Name
   8771   Window,                                 !- Surface Type
   8772   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8773   Surface 188,                            !- Building Surface Name
   8774   ,                                       !- Outside Boundary Condition Object
   8775   ,                                       !- View Factor to Ground
   8776   ,                                       !- Shading Control Name
   8777   ,                                       !- Frame and Divider Name
   8778   ,                                       !- Multiplier
   8779   ,                                       !- Number of Vertices
   8780   3.99999999999999, -14.2646, 1.57158756963025, !- X,Y,Z Vertex 1 {m}
   8781   3.99999999999999, -14.2646, 1,          !- X,Y,Z Vertex 2 {m}
   8782   3.99999999999999, 3.9746, 1,            !- X,Y,Z Vertex 3 {m}
   8783   3.99999999999999, 3.9746, 1.57158756963025; !- X,Y,Z Vertex 4 {m}
   8784 
   8785 BuildingSurface:Detailed,
   8786   Surface 189,                            !- Name
   8787   Wall,                                   !- Surface Type
   8788   000_Interior Wall,                      !- Construction Name
   8789   Thermal Zone 26,                        !- Zone Name
   8790   Surface,                                !- Outside Boundary Condition
   8791   Surface 197,                            !- Outside Boundary Condition Object
   8792   NoSun,                                  !- Sun Exposure
   8793   NoWind,                                 !- Wind Exposure
   8794   ,                                       !- View Factor to Ground
   8795   ,                                       !- Number of Vertices
   8796   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 1 {m}
   8797   -7.105427357601e-15, -10.29, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   8798   3.99999999999999, -14.29, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   8799   3.99999999999999, -14.29, 3.8;          !- X,Y,Z Vertex 4 {m}
   8800 
   8801 BuildingSurface:Detailed,
   8802   Surface 190,                            !- Name
   8803   Wall,                                   !- Surface Type
   8804   000_Interior Wall,                      !- Construction Name
   8805   Thermal Zone 26,                        !- Zone Name
   8806   Surface,                                !- Outside Boundary Condition
   8807   Surface 231,                            !- Outside Boundary Condition Object
   8808   NoSun,                                  !- Sun Exposure
   8809   NoWind,                                 !- Wind Exposure
   8810   ,                                       !- View Factor to Ground
   8811   ,                                       !- Number of Vertices
   8812   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   8813   -7.105427357601e-15, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   8814   -7.105427357601e-15, -10.29, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   8815   -7.105427357601e-15, -10.29, 3.8;       !- X,Y,Z Vertex 4 {m}
   8816 
   8817 BuildingSurface:Detailed,
   8818   Surface 191,                            !- Name
   8819   Wall,                                   !- Surface Type
   8820   000_Interior Wall,                      !- Construction Name
   8821   Thermal Zone 26,                        !- Zone Name
   8822   Surface,                                !- Outside Boundary Condition
   8823   Surface 183,                            !- Outside Boundary Condition Object
   8824   NoSun,                                  !- Sun Exposure
   8825   NoWind,                                 !- Wind Exposure
   8826   ,                                       !- View Factor to Ground
   8827   ,                                       !- Number of Vertices
   8828   3.99999999999999, 4, 3.8,               !- X,Y,Z Vertex 1 {m}
   8829   3.99999999999999, 4, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   8830   -7.105427357601e-15, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   8831   -7.105427357601e-15, 0, 3.8;            !- X,Y,Z Vertex 4 {m}
   8832 
   8833 BuildingSurface:Detailed,
   8834   Surface 192,                            !- Name
   8835   Roof,                                   !- Surface Type
   8836   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   8837   Thermal Zone 26,                        !- Zone Name
   8838   Outdoors,                               !- Outside Boundary Condition
   8839   ,                                       !- Outside Boundary Condition Object
   8840   SunExposed,                             !- Sun Exposure
   8841   WindExposed,                            !- Wind Exposure
   8842   ,                                       !- View Factor to Ground
   8843   ,                                       !- Number of Vertices
   8844   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   8845   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 2 {m}
   8846   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 3 {m}
   8847   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   8848 
   8849 ZoneInfiltration:DesignFlowRate,
   8850   Space Infiltration Design Flow Rate 26, !- Name
   8851   Thermal Zone 26,                        !- Zone or ZoneList Name
   8852   Medium Office_Infil_Quarter_On,         !- Schedule Name
   8853   Flow/Zone,                              !- Design Flow Rate Calculation Method
   8854   0.038907180225,                         !- Design Flow Rate {m3/s}
   8855   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   8856   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   8857   ,                                       !- Air Changes per Hour {1/hr}
   8858   0,                                      !- Constant Term Coefficient
   8859   0,                                      !- Temperature Term Coefficient
   8860   0.171989280810498,                      !- Velocity Term Coefficient
   8861   0.0115659333381672;                     !- Velocity Squared Term Coefficient
   8862 
   8863 ZoneControl:Thermostat,
   8864   Thermal Zone 26 Thermostat,             !- Name
   8865   Thermal Zone 26,                        !- Zone or ZoneList Name
   8866   Thermal Zone 26 Thermostat Schedule,    !- Control Type Schedule Name
   8867   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8868   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8869 
   8870 Schedule:Compact,
   8871   Thermal Zone 26 Thermostat Schedule,    !- Name
   8872   Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   8873   Through: 12/31,                         !- Field 1
   8874   For: AllDays,                           !- Field 2
   8875   Until: 24:00,                           !- Field 3
   8876   4;                                      !- Field 4
   8877 
   8878 ScheduleTypeLimits,
   8879   Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
   8880   0,                                      !- Lower Limit Value {BasedOnField A3}
   8881   4,                                      !- Upper Limit Value {BasedOnField A3}
   8882   DISCRETE;                               !- Numeric Type
   8883 
   8884 ZoneHVAC:EquipmentConnections,
   8885   Thermal Zone 26,                        !- Zone Name
   8886   Zone HVAC Equipment List 26,            !- Zone Conditioning Equipment List Name
   8887   Port List 51,                           !- Zone Air Inlet Node or NodeList Name
   8888   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8889   Node 26,                                !- Zone Air Node Name
   8890   Node 178;                               !- Zone Return Air Node Name
   8891 
   8892 NodeList,
   8893   Port List 51,                           !- Name
   8894   Node 177;                               !- Node Name 1
   8895 
   8896 ZoneHVAC:EquipmentList,
   8897   Zone HVAC Equipment List 26,            !- Name
   8898   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8899   ZoneHVAC:AirDistributionUnit {5af8bcf1-8a7e-4521-b1fd-485011b66782}, !- Zone Equipment Name 1
   8900   1,                                      !- Zone Equipment Cooling Sequence 1
   8901   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8902 
   8903 Sizing:Zone,
   8904   Thermal Zone 26,                        !- Zone or ZoneList Name
   8905   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8906   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8907   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8908   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8909   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8910   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8911   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8912   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8913   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8914   ,                                       !- Zone Heating Sizing Factor
   8915   ,                                       !- Zone Cooling Sizing Factor
   8916   DesignDay,                              !- Cooling Design Air Flow Method
   8917   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8918   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8919   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8920   0,                                      !- Cooling Minimum Air Flow Fraction
   8921   DesignDay,                              !- Heating Design Air Flow Method
   8922   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8923   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8924   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8925   0.3,                                    !- Heating Maximum Air Flow Fraction
   8926   Thermal Zone 26 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   8927 
   8928 DesignSpecification:ZoneAirDistribution,
   8929   Thermal Zone 26 Design Spec Zone Air Dist, !- Name
   8930   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8931   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8932 
   8933 Zone,
   8934   Thermal Zone 27,                        !- Name
   8935   -0,                                     !- Direction of Relative North {deg}
   8936   11.54,                                  !- X Origin {m}
   8937   4,                                      !- Y Origin {m}
   8938   0,                                      !- Z Origin {m}
   8939   ,                                       !- Type
   8940   ,                                       !- Multiplier
   8941   ,                                       !- Ceiling Height {m}
   8942   ,                                       !- Volume {m3}
   8943   ,                                       !- Floor Area {m2}
   8944   ,                                       !- Zone Inside Convection Algorithm
   8945   ;                                       !- Zone Outside Convection Algorithm
   8946 
   8947 BuildingSurface:Detailed,
   8948   Surface 25,                             !- Name
   8949   Floor,                                  !- Surface Type
   8950   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   8951   Thermal Zone 27,                        !- Zone Name
   8952   Ground,                                 !- Outside Boundary Condition
   8953   ,                                       !- Outside Boundary Condition Object
   8954   NoSun,                                  !- Sun Exposure
   8955   NoWind,                                 !- Wind Exposure
   8956   ,                                       !- View Factor to Ground
   8957   ,                                       !- Number of Vertices
   8958   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   8959   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   8960   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   8961   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   8962 
   8963 BuildingSurface:Detailed,
   8964   Surface 26,                             !- Name
   8965   Wall,                                   !- Surface Type
   8966   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8967   Thermal Zone 27,                        !- Zone Name
   8968   Outdoors,                               !- Outside Boundary Condition
   8969   ,                                       !- Outside Boundary Condition Object
   8970   SunExposed,                             !- Sun Exposure
   8971   WindExposed,                            !- Wind Exposure
   8972   ,                                       !- View Factor to Ground
   8973   ,                                       !- Number of Vertices
   8974   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
   8975   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   8976   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   8977   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   8978 
   8979 FenestrationSurface:Detailed,
   8980   Sub Surface 9,                          !- Name
   8981   Window,                                 !- Surface Type
   8982   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8983   Surface 26,                             !- Building Surface Name
   8984   ,                                       !- Outside Boundary Condition Object
   8985   ,                                       !- View Factor to Ground
   8986   ,                                       !- Shading Control Name
   8987   ,                                       !- Frame and Divider Name
   8988   ,                                       !- Multiplier
   8989   ,                                       !- Number of Vertices
   8990   -11.5146, -4, 1.57186943160396,         !- X,Y,Z Vertex 1 {m}
   8991   -11.5146, -4, 1,                        !- X,Y,Z Vertex 2 {m}
   8992   3.9746, -4, 1,                          !- X,Y,Z Vertex 3 {m}
   8993   3.9746, -4, 1.57186943160396;           !- X,Y,Z Vertex 4 {m}
   8994 
   8995 BuildingSurface:Detailed,
   8996   Surface 27,                             !- Name
   8997   Wall,                                   !- Surface Type
   8998   000_Interior Wall,                      !- Construction Name
   8999   Thermal Zone 27,                        !- Zone Name
   9000   Surface,                                !- Outside Boundary Condition
   9001   Surface 35,                             !- Outside Boundary Condition Object
   9002   NoSun,                                  !- Sun Exposure
   9003   NoWind,                                 !- Wind Exposure
   9004   ,                                       !- View Factor to Ground
   9005   ,                                       !- Number of Vertices
   9006   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   9007   -7.54, 0, 0,                            !- X,Y,Z Vertex 2 {m}
   9008   -11.54, -4, 0,                          !- X,Y,Z Vertex 3 {m}
   9009   -11.54, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
   9010 
   9011 BuildingSurface:Detailed,
   9012   Surface 28,                             !- Name
   9013   Wall,                                   !- Surface Type
   9014   000_Interior Wall,                      !- Construction Name
   9015   Thermal Zone 27,                        !- Zone Name
   9016   Surface,                                !- Outside Boundary Condition
   9017   Surface 58,                             !- Outside Boundary Condition Object
   9018   NoSun,                                  !- Sun Exposure
   9019   NoWind,                                 !- Wind Exposure
   9020   ,                                       !- View Factor to Ground
   9021   ,                                       !- Number of Vertices
   9022   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   9023   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   9024   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   9025   -7.54, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   9026 
   9027 BuildingSurface:Detailed,
   9028   Surface 29,                             !- Name
   9029   Wall,                                   !- Surface Type
   9030   000_Interior Wall,                      !- Construction Name
   9031   Thermal Zone 27,                        !- Zone Name
   9032   Surface,                                !- Outside Boundary Condition
   9033   Surface 21,                             !- Outside Boundary Condition Object
   9034   NoSun,                                  !- Sun Exposure
   9035   NoWind,                                 !- Wind Exposure
   9036   ,                                       !- View Factor to Ground
   9037   ,                                       !- Number of Vertices
   9038   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   9039   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   9040   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   9041   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   9042 
   9043 BuildingSurface:Detailed,
   9044   Surface 30,                             !- Name
   9045   Ceiling,                                !- Surface Type
   9046   000_Interior Ceiling,                   !- Construction Name
   9047   Thermal Zone 27,                        !- Zone Name
   9048   Surface,                                !- Outside Boundary Condition
   9049   Surface 85,                             !- Outside Boundary Condition Object
   9050   NoSun,                                  !- Sun Exposure
   9051   NoWind,                                 !- Wind Exposure
   9052   ,                                       !- View Factor to Ground
   9053   ,                                       !- Number of Vertices
   9054   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   9055   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   9056   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
   9057   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   9058 
   9059 ZoneInfiltration:DesignFlowRate,
   9060   Space Infiltration Design Flow Rate 27, !- Name
   9061   Thermal Zone 27,                        !- Zone or ZoneList Name
   9062   Medium Office_Infil_Quarter_On,         !- Schedule Name
   9063   Flow/Zone,                              !- Design Flow Rate Calculation Method
   9064   0.0220157644,                           !- Design Flow Rate {m3/s}
   9065   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   9066   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   9067   ,                                       !- Air Changes per Hour {1/hr}
   9068   0,                                      !- Constant Term Coefficient
   9069   0,                                      !- Temperature Term Coefficient
   9070   0.171991087254981,                      !- Velocity Term Coefficient
   9071   0.0115655292480447;                     !- Velocity Squared Term Coefficient
   9072 
   9073 ZoneControl:Thermostat,
   9074   Thermal Zone 27 Thermostat,             !- Name
   9075   Thermal Zone 27,                        !- Zone or ZoneList Name
   9076   Thermal Zone 27 Thermostat Schedule,    !- Control Type Schedule Name
   9077   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   9078   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   9079 
   9080 Schedule:Compact,
   9081   Thermal Zone 27 Thermostat Schedule,    !- Name
   9082   Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   9083   Through: 12/31,                         !- Field 1
   9084   For: AllDays,                           !- Field 2
   9085   Until: 24:00,                           !- Field 3
   9086   4;                                      !- Field 4
   9087 
   9088 ScheduleTypeLimits,
   9089   Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
   9090   0,                                      !- Lower Limit Value {BasedOnField A3}
   9091   4,                                      !- Upper Limit Value {BasedOnField A3}
   9092   DISCRETE;                               !- Numeric Type
   9093 
   9094 ZoneHVAC:EquipmentConnections,
   9095   Thermal Zone 27,                        !- Zone Name
   9096   Zone HVAC Equipment List 27,            !- Zone Conditioning Equipment List Name
   9097   Port List 53,                           !- Zone Air Inlet Node or NodeList Name
   9098   ,                                       !- Zone Air Exhaust Node or NodeList Name
   9099   Node 27,                                !- Zone Air Node Name
   9100   Node 108;                               !- Zone Return Air Node Name
   9101 
   9102 NodeList,
   9103   Port List 53,                           !- Name
   9104   Node 107;                               !- Node Name 1
   9105 
   9106 ZoneHVAC:EquipmentList,
   9107   Zone HVAC Equipment List 27,            !- Name
   9108   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   9109   ZoneHVAC:AirDistributionUnit {52e4f3f2-c3ab-423b-8086-c0eeb3e29408}, !- Zone Equipment Name 1
   9110   1,                                      !- Zone Equipment Cooling Sequence 1
   9111   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   9112 
   9113 Sizing:Zone,
   9114   Thermal Zone 27,                        !- Zone or ZoneList Name
   9115   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   9116   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   9117   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9118   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   9119   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   9120   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9121   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9122   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9123   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   9124   ,                                       !- Zone Heating Sizing Factor
   9125   ,                                       !- Zone Cooling Sizing Factor
   9126   DesignDay,                              !- Cooling Design Air Flow Method
   9127   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   9128   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9129   0,                                      !- Cooling Minimum Air Flow {m3/s}
   9130   0,                                      !- Cooling Minimum Air Flow Fraction
   9131   DesignDay,                              !- Heating Design Air Flow Method
   9132   0,                                      !- Heating Design Air Flow Rate {m3/s}
   9133   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   9134   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   9135   0.3,                                    !- Heating Maximum Air Flow Fraction
   9136   Thermal Zone 27 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   9137 
   9138 DesignSpecification:ZoneAirDistribution,
   9139   Thermal Zone 27 Design Spec Zone Air Dist, !- Name
   9140   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9141   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9142 
   9143 Zone,
   9144   Thermal Zone 28,                        !- Name
   9145   -0,                                     !- Direction of Relative North {deg}
   9146   -34.1,                                  !- X Origin {m}
   9147   16.49,                                  !- Y Origin {m}
   9148   11.4,                                   !- Z Origin {m}
   9149   ,                                       !- Type
   9150   ,                                       !- Multiplier
   9151   ,                                       !- Ceiling Height {m}
   9152   ,                                       !- Volume {m3}
   9153   ,                                       !- Floor Area {m2}
   9154   ,                                       !- Zone Inside Convection Algorithm
   9155   ;                                       !- Zone Outside Convection Algorithm
   9156 
   9157 BuildingSurface:Detailed,
   9158   Surface 223,                            !- Name
   9159   Floor,                                  !- Surface Type
   9160   000_Interior Floor,                     !- Construction Name
   9161   Thermal Zone 28,                        !- Zone Name
   9162   Surface,                                !- Outside Boundary Condition
   9163   Surface 168,                            !- Outside Boundary Condition Object
   9164   NoSun,                                  !- Sun Exposure
   9165   NoWind,                                 !- Wind Exposure
   9166   ,                                       !- View Factor to Ground
   9167   ,                                       !- Number of Vertices
   9168   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
   9169   -4, 14.29, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
   9170   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
   9171   0, -3.5527136788005e-15, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}
   9172 
   9173 BuildingSurface:Detailed,
   9174   Surface 224,                            !- Name
   9175   Wall,                                   !- Surface Type
   9176   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   9177   Thermal Zone 28,                        !- Zone Name
   9178   Outdoors,                               !- Outside Boundary Condition
   9179   ,                                       !- Outside Boundary Condition Object
   9180   SunExposed,                             !- Sun Exposure
   9181   WindExposed,                            !- Wind Exposure
   9182   ,                                       !- View Factor to Ground
   9183   ,                                       !- Number of Vertices
   9184   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 1 {m}
   9185   -4, 14.29, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
   9186   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
   9187   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   9188 
   9189 FenestrationSurface:Detailed,
   9190   Sub Surface 4,                          !- Name
   9191   Window,                                 !- Surface Type
   9192   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   9193   Surface 224,                            !- Building Surface Name
   9194   ,                                       !- Outside Boundary Condition Object
   9195   ,                                       !- View Factor to Ground
   9196   ,                                       !- Shading Control Name
   9197   ,                                       !- Frame and Divider Name
   9198   ,                                       !- Multiplier
   9199   ,                                       !- Number of Vertices
   9200   -4, 14.2646, 1.57158756963025,          !- X,Y,Z Vertex 1 {m}
   9201   -4, 14.2646, 1,                         !- X,Y,Z Vertex 2 {m}
   9202   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
   9203   -4, -3.9746, 1.57158756963025;          !- X,Y,Z Vertex 4 {m}
   9204 
   9205 BuildingSurface:Detailed,
   9206   Surface 225,                            !- Name
   9207   Wall,                                   !- Surface Type
   9208   000_Interior Wall,                      !- Construction Name
   9209   Thermal Zone 28,                        !- Zone Name
   9210   Surface,                                !- Outside Boundary Condition
   9211   Surface 185,                            !- Outside Boundary Condition Object
   9212   NoSun,                                  !- Sun Exposure
   9213   NoWind,                                 !- Wind Exposure
   9214   ,                                       !- View Factor to Ground
   9215   ,                                       !- Number of Vertices
   9216   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
   9217   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
   9218   -4, 14.29, 1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
   9219   -4, 14.29, 3.8;                         !- X,Y,Z Vertex 4 {m}
   9220 
   9221 BuildingSurface:Detailed,
   9222   Surface 226,                            !- Name
   9223   Wall,                                   !- Surface Type
   9224   000_Interior Wall,                      !- Construction Name
   9225   Thermal Zone 28,                        !- Zone Name
   9226   Surface,                                !- Outside Boundary Condition
   9227   Surface 233,                            !- Outside Boundary Condition Object
   9228   NoSun,                                  !- Sun Exposure
   9229   NoWind,                                 !- Wind Exposure
   9230   ,                                       !- View Factor to Ground
   9231   ,                                       !- Number of Vertices
   9232   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   9233   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
   9234   0, 10.29, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
   9235   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
   9236 
   9237 BuildingSurface:Detailed,
   9238   Surface 227,                            !- Name
   9239   Wall,                                   !- Surface Type
   9240   000_Interior Wall,                      !- Construction Name
   9241   Thermal Zone 28,                        !- Zone Name
   9242   Surface,                                !- Outside Boundary Condition
   9243   Surface 219,                            !- Outside Boundary Condition Object
   9244   NoSun,                                  !- Sun Exposure
   9245   NoWind,                                 !- Wind Exposure
   9246   ,                                       !- View Factor to Ground
   9247   ,                                       !- Number of Vertices
   9248   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
   9249   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
   9250   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
   9251   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   9252 
   9253 BuildingSurface:Detailed,
   9254   Surface 228,                            !- Name
   9255   Roof,                                   !- Surface Type
   9256   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   9257   Thermal Zone 28,                        !- Zone Name
   9258   Outdoors,                               !- Outside Boundary Condition
   9259   ,                                       !- Outside Boundary Condition Object
   9260   SunExposed,                             !- Sun Exposure
   9261   WindExposed,                            !- Wind Exposure
   9262   ,                                       !- View Factor to Ground
   9263   ,                                       !- Number of Vertices
   9264   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   9265   0, 10.29, 3.8,                          !- X,Y,Z Vertex 2 {m}
   9266   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 3 {m}
   9267   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
   9268 
   9269 ZoneInfiltration:DesignFlowRate,
   9270   Space Infiltration Design Flow Rate 28, !- Name
   9271   Thermal Zone 28,                        !- Zone or ZoneList Name
   9272   Medium Office_Infil_Quarter_On,         !- Schedule Name
   9273   Flow/Zone,                              !- Design Flow Rate Calculation Method
   9274   0.038911996625,                         !- Design Flow Rate {m3/s}
   9275   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   9276   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   9277   ,                                       !- Air Changes per Hour {1/hr}
   9278   0,                                      !- Constant Term Coefficient
   9279   0,                                      !- Temperature Term Coefficient
   9280   0.171986162832806,                      !- Velocity Term Coefficient
   9281   0.0115666308099128;                     !- Velocity Squared Term Coefficient
   9282 
   9283 ZoneControl:Thermostat,
   9284   Thermal Zone 28 Thermostat,             !- Name
   9285   Thermal Zone 28,                        !- Zone or ZoneList Name
   9286   Thermal Zone 28 Thermostat Schedule,    !- Control Type Schedule Name
   9287   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   9288   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   9289 
   9290 Schedule:Compact,
   9291   Thermal Zone 28 Thermostat Schedule,    !- Name
   9292   Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   9293   Through: 12/31,                         !- Field 1
   9294   For: AllDays,                           !- Field 2
   9295   Until: 24:00,                           !- Field 3
   9296   4;                                      !- Field 4
   9297 
   9298 ScheduleTypeLimits,
   9299   Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
   9300   0,                                      !- Lower Limit Value {BasedOnField A3}
   9301   4,                                      !- Upper Limit Value {BasedOnField A3}
   9302   DISCRETE;                               !- Numeric Type
   9303 
   9304 ZoneHVAC:EquipmentConnections,
   9305   Thermal Zone 28,                        !- Zone Name
   9306   Zone HVAC Equipment List 28,            !- Zone Conditioning Equipment List Name
   9307   Port List 55,                           !- Zone Air Inlet Node or NodeList Name
   9308   ,                                       !- Zone Air Exhaust Node or NodeList Name
   9309   Node 28,                                !- Zone Air Node Name
   9310   Node 188;                               !- Zone Return Air Node Name
   9311 
   9312 NodeList,
   9313   Port List 55,                           !- Name
   9314   Node 187;                               !- Node Name 1
   9315 
   9316 ZoneHVAC:EquipmentList,
   9317   Zone HVAC Equipment List 28,            !- Name
   9318   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   9319   ZoneHVAC:AirDistributionUnit {ef3f2651-c580-4199-9e1c-44540afc154b}, !- Zone Equipment Name 1
   9320   1,                                      !- Zone Equipment Cooling Sequence 1
   9321   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   9322 
   9323 Sizing:Zone,
   9324   Thermal Zone 28,                        !- Zone or ZoneList Name
   9325   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   9326   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   9327   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9328   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   9329   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   9330   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9331   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9332   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9333   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   9334   ,                                       !- Zone Heating Sizing Factor
   9335   ,                                       !- Zone Cooling Sizing Factor
   9336   DesignDay,                              !- Cooling Design Air Flow Method
   9337   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   9338   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9339   0,                                      !- Cooling Minimum Air Flow {m3/s}
   9340   0,                                      !- Cooling Minimum Air Flow Fraction
   9341   DesignDay,                              !- Heating Design Air Flow Method
   9342   0,                                      !- Heating Design Air Flow Rate {m3/s}
   9343   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   9344   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   9345   0.3,                                    !- Heating Maximum Air Flow Fraction
   9346   Thermal Zone 28 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   9347 
   9348 DesignSpecification:ZoneAirDistribution,
   9349   Thermal Zone 28 Design Spec Zone Air Dist, !- Name
   9350   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9351   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9352 
   9353 Zone,
   9354   Thermal Zone 29,                        !- Name
   9355   -0,                                     !- Direction of Relative North {deg}
   9356   11.54,                                  !- X Origin {m}
   9357   4,                                      !- Y Origin {m}
   9358   3.8,                                    !- Z Origin {m}
   9359   ,                                       !- Type
   9360   ,                                       !- Multiplier
   9361   ,                                       !- Ceiling Height {m}
   9362   ,                                       !- Volume {m3}
   9363   ,                                       !- Floor Area {m2}
   9364   ,                                       !- Zone Inside Convection Algorithm
   9365   ;                                       !- Zone Outside Convection Algorithm
   9366 
   9367 BuildingSurface:Detailed,
   9368   Surface 85,                             !- Name
   9369   Floor,                                  !- Surface Type
   9370   000_Interior Floor,                     !- Construction Name
   9371   Thermal Zone 29,                        !- Zone Name
   9372   Surface,                                !- Outside Boundary Condition
   9373   Surface 30,                             !- Outside Boundary Condition Object
   9374   NoSun,                                  !- Sun Exposure
   9375   NoWind,                                 !- Wind Exposure
   9376   ,                                       !- View Factor to Ground
   9377   ,                                       !- Number of Vertices
   9378   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   9379   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   9380   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   9381   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   9382 
   9383 BuildingSurface:Detailed,
   9384   Surface 86,                             !- Name
   9385   Wall,                                   !- Surface Type
   9386   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   9387   Thermal Zone 29,                        !- Zone Name
   9388   Outdoors,                               !- Outside Boundary Condition
   9389   ,                                       !- Outside Boundary Condition Object
   9390   SunExposed,                             !- Sun Exposure
   9391   WindExposed,                            !- Wind Exposure
   9392   ,                                       !- View Factor to Ground
   9393   ,                                       !- Number of Vertices
   9394   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
   9395   -11.54, -4, 0,                          !- X,Y,Z Vertex 2 {m}
   9396   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   9397   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   9398 
   9399 FenestrationSurface:Detailed,
   9400   Sub Surface 37,                         !- Name
   9401   Window,                                 !- Surface Type
   9402   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   9403   Surface 86,                             !- Building Surface Name
   9404   ,                                       !- Outside Boundary Condition Object
   9405   ,                                       !- View Factor to Ground
   9406   ,                                       !- Shading Control Name
   9407   ,                                       !- Frame and Divider Name
   9408   ,                                       !- Multiplier
   9409   ,                                       !- Number of Vertices
   9410   -11.5146, -4, 1.57186943160396,         !- X,Y,Z Vertex 1 {m}
   9411   -11.5146, -4, 1,                        !- X,Y,Z Vertex 2 {m}
   9412   3.9746, -4, 1,                          !- X,Y,Z Vertex 3 {m}
   9413   3.9746, -4, 1.57186943160396;           !- X,Y,Z Vertex 4 {m}
   9414 
   9415 BuildingSurface:Detailed,
   9416   Surface 87,                             !- Name
   9417   Wall,                                   !- Surface Type
   9418   000_Interior Wall,                      !- Construction Name
   9419   Thermal Zone 29,                        !- Zone Name
   9420   Surface,                                !- Outside Boundary Condition
   9421   Surface 95,                             !- Outside Boundary Condition Object
   9422   NoSun,                                  !- Sun Exposure
   9423   NoWind,                                 !- Wind Exposure
   9424   ,                                       !- View Factor to Ground
   9425   ,                                       !- Number of Vertices
   9426   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
   9427   -7.54, 0, 0,                            !- X,Y,Z Vertex 2 {m}
   9428   -11.54, -4, 0,                          !- X,Y,Z Vertex 3 {m}
   9429   -11.54, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
   9430 
   9431 BuildingSurface:Detailed,
   9432   Surface 88,                             !- Name
   9433   Wall,                                   !- Surface Type
   9434   000_Interior Wall,                      !- Construction Name
   9435   Thermal Zone 29,                        !- Zone Name
   9436   Surface,                                !- Outside Boundary Condition
   9437   Surface 118,                            !- Outside Boundary Condition Object
   9438   NoSun,                                  !- Sun Exposure
   9439   NoWind,                                 !- Wind Exposure
   9440   ,                                       !- View Factor to Ground
   9441   ,                                       !- Number of Vertices
   9442   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   9443   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   9444   -7.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
   9445   -7.54, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
   9446 
   9447 BuildingSurface:Detailed,
   9448   Surface 89,                             !- Name
   9449   Wall,                                   !- Surface Type
   9450   000_Interior Wall,                      !- Construction Name
   9451   Thermal Zone 29,                        !- Zone Name
   9452   Surface,                                !- Outside Boundary Condition
   9453   Surface 81,                             !- Outside Boundary Condition Object
   9454   NoSun,                                  !- Sun Exposure
   9455   NoWind,                                 !- Wind Exposure
   9456   ,                                       !- View Factor to Ground
   9457   ,                                       !- Number of Vertices
   9458   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   9459   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   9460   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   9461   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
   9462 
   9463 BuildingSurface:Detailed,
   9464   Surface 90,                             !- Name
   9465   Ceiling,                                !- Surface Type
   9466   000_Interior Ceiling,                   !- Construction Name
   9467   Thermal Zone 29,                        !- Zone Name
   9468   Surface,                                !- Outside Boundary Condition
   9469   Surface 145,                            !- Outside Boundary Condition Object
   9470   NoSun,                                  !- Sun Exposure
   9471   NoWind,                                 !- Wind Exposure
   9472   ,                                       !- View Factor to Ground
   9473   ,                                       !- Number of Vertices
   9474   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
   9475   -7.54, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
   9476   -11.54, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
   9477   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   9478 
   9479 ZoneInfiltration:DesignFlowRate,
   9480   Space Infiltration Design Flow Rate 29, !- Name
   9481   Thermal Zone 29,                        !- Zone or ZoneList Name
   9482   Medium Office_Infil_Quarter_On,         !- Schedule Name
   9483   Flow/Zone,                              !- Design Flow Rate Calculation Method
   9484   0.02219096095,                          !- Design Flow Rate {m3/s}
   9485   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   9486   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   9487   ,                                       !- Air Changes per Hour {1/hr}
   9488   0,                                      !- Constant Term Coefficient
   9489   0,                                      !- Temperature Term Coefficient
   9490   0.171995694362212,                      !- Velocity Term Coefficient
   9491   0.0115644986675081;                     !- Velocity Squared Term Coefficient
   9492 
   9493 ZoneControl:Thermostat,
   9494   Thermal Zone 29 Thermostat,             !- Name
   9495   Thermal Zone 29,                        !- Zone or ZoneList Name
   9496   Thermal Zone 29 Thermostat Schedule,    !- Control Type Schedule Name
   9497   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   9498   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   9499 
   9500 Schedule:Compact,
   9501   Thermal Zone 29 Thermostat Schedule,    !- Name
   9502   Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   9503   Through: 12/31,                         !- Field 1
   9504   For: AllDays,                           !- Field 2
   9505   Until: 24:00,                           !- Field 3
   9506   4;                                      !- Field 4
   9507 
   9508 ScheduleTypeLimits,
   9509   Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
   9510   0,                                      !- Lower Limit Value {BasedOnField A3}
   9511   4,                                      !- Upper Limit Value {BasedOnField A3}
   9512   DISCRETE;                               !- Numeric Type
   9513 
   9514 ZoneHVAC:EquipmentConnections,
   9515   Thermal Zone 29,                        !- Zone Name
   9516   Zone HVAC Equipment List 29,            !- Zone Conditioning Equipment List Name
   9517   Port List 57,                           !- Zone Air Inlet Node or NodeList Name
   9518   ,                                       !- Zone Air Exhaust Node or NodeList Name
   9519   Node 29,                                !- Zone Air Node Name
   9520   Node 133;                               !- Zone Return Air Node Name
   9521 
   9522 NodeList,
   9523   Port List 57,                           !- Name
   9524   Node 132;                               !- Node Name 1
   9525 
   9526 ZoneHVAC:EquipmentList,
   9527   Zone HVAC Equipment List 29,            !- Name
   9528   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   9529   ZoneHVAC:AirDistributionUnit {62ae07d1-86f9-4304-9221-366f29caa95e}, !- Zone Equipment Name 1
   9530   1,                                      !- Zone Equipment Cooling Sequence 1
   9531   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   9532 
   9533 Sizing:Zone,
   9534   Thermal Zone 29,                        !- Zone or ZoneList Name
   9535   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   9536   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   9537   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9538   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   9539   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   9540   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9541   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9542   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9543   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   9544   ,                                       !- Zone Heating Sizing Factor
   9545   ,                                       !- Zone Cooling Sizing Factor
   9546   DesignDay,                              !- Cooling Design Air Flow Method
   9547   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   9548   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9549   0,                                      !- Cooling Minimum Air Flow {m3/s}
   9550   0,                                      !- Cooling Minimum Air Flow Fraction
   9551   DesignDay,                              !- Heating Design Air Flow Method
   9552   0,                                      !- Heating Design Air Flow Rate {m3/s}
   9553   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   9554   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   9555   0.3,                                    !- Heating Maximum Air Flow Fraction
   9556   Thermal Zone 29 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   9557 
   9558 DesignSpecification:ZoneAirDistribution,
   9559   Thermal Zone 29 Design Spec Zone Air Dist, !- Name
   9560   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9561   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9562 
   9563 Zone,
   9564   Thermal Zone 3,                         !- Name
   9565   -0,                                     !- Direction of Relative North {deg}
   9566   11.54,                                  !- X Origin {m}
   9567   16.49,                                  !- Y Origin {m}
   9568   7.6,                                    !- Z Origin {m}
   9569   ,                                       !- Type
   9570   ,                                       !- Multiplier
   9571   ,                                       !- Ceiling Height {m}
   9572   ,                                       !- Volume {m3}
   9573   ,                                       !- Floor Area {m2}
   9574   ,                                       !- Zone Inside Convection Algorithm
   9575   ;                                       !- Zone Outside Convection Algorithm
   9576 
   9577 BuildingSurface:Detailed,
   9578   Surface 139,                            !- Name
   9579   Floor,                                  !- Surface Type
   9580   000_Interior Floor,                     !- Construction Name
   9581   Thermal Zone 3,                         !- Zone Name
   9582   Surface,                                !- Outside Boundary Condition
   9583   Surface 84,                             !- Outside Boundary Condition Object
   9584   NoSun,                                  !- Sun Exposure
   9585   NoWind,                                 !- Wind Exposure
   9586   ,                                       !- View Factor to Ground
   9587   ,                                       !- Number of Vertices
   9588   4, -4, 0,                               !- X,Y,Z Vertex 1 {m}
   9589   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   9590   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   9591   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
   9592 
   9593 BuildingSurface:Detailed,
   9594   Surface 140,                            !- Name
   9595   Wall,                                   !- Surface Type
   9596   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   9597   Thermal Zone 3,                         !- Zone Name
   9598   Outdoors,                               !- Outside Boundary Condition
   9599   ,                                       !- Outside Boundary Condition Object
   9600   SunExposed,                             !- Sun Exposure
   9601   WindExposed,                            !- Wind Exposure
   9602   ,                                       !- View Factor to Ground
   9603   ,                                       !- Number of Vertices
   9604   4, -16.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   9605   4, -16.49, 0,                           !- X,Y,Z Vertex 2 {m}
   9606   4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
   9607   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   9608 
   9609 FenestrationSurface:Detailed,
   9610   Sub Surface 47,                         !- Name
   9611   Window,                                 !- Surface Type
   9612   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   9613   Surface 140,                            !- Building Surface Name
   9614   ,                                       !- Outside Boundary Condition Object
   9615   ,                                       !- View Factor to Ground
   9616   ,                                       !- Shading Control Name
   9617   ,                                       !- Frame and Divider Name
   9618   ,                                       !- Multiplier
   9619   ,                                       !- Number of Vertices
   9620   4, -16.4646, 1.57232780243102,          !- X,Y,Z Vertex 1 {m}
   9621   4, -16.4646, 1,                         !- X,Y,Z Vertex 2 {m}
   9622   4, -4.0254, 1,                          !- X,Y,Z Vertex 3 {m}
   9623   4, -4.0254, 1.57232780243102;           !- X,Y,Z Vertex 4 {m}
   9624 
   9625 BuildingSurface:Detailed,
   9626   Surface 141,                            !- Name
   9627   Wall,                                   !- Surface Type
   9628   000_Interior Wall,                      !- Construction Name
   9629   Thermal Zone 3,                         !- Zone Name
   9630   Surface,                                !- Outside Boundary Condition
   9631   Surface 149,                            !- Outside Boundary Condition Object
   9632   NoSun,                                  !- Sun Exposure
   9633   NoWind,                                 !- Wind Exposure
   9634   ,                                       !- View Factor to Ground
   9635   ,                                       !- Number of Vertices
   9636   0, -12.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
   9637   0, -12.49, 0,                           !- X,Y,Z Vertex 2 {m}
   9638   4, -16.49, 0,                           !- X,Y,Z Vertex 3 {m}
   9639   4, -16.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   9640 
   9641 BuildingSurface:Detailed,
   9642   Surface 142,                            !- Name
   9643   Wall,                                   !- Surface Type
   9644   000_Interior Wall,                      !- Construction Name
   9645   Thermal Zone 3,                         !- Zone Name
   9646   Surface,                                !- Outside Boundary Condition
   9647   Surface 177,                            !- Outside Boundary Condition Object
   9648   NoSun,                                  !- Sun Exposure
   9649   NoWind,                                 !- Wind Exposure
   9650   ,                                       !- View Factor to Ground
   9651   ,                                       !- Number of Vertices
   9652   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   9653   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
   9654   0, -12.49, 0,                           !- X,Y,Z Vertex 3 {m}
   9655   0, -12.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
   9656 
   9657 BuildingSurface:Detailed,
   9658   Surface 143,                            !- Name
   9659   Wall,                                   !- Surface Type
   9660   000_Interior Wall,                      !- Construction Name
   9661   Thermal Zone 3,                         !- Zone Name
   9662   Surface,                                !- Outside Boundary Condition
   9663   Surface 135,                            !- Outside Boundary Condition Object
   9664   NoSun,                                  !- Sun Exposure
   9665   NoWind,                                 !- Wind Exposure
   9666   ,                                       !- View Factor to Ground
   9667   ,                                       !- Number of Vertices
   9668   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
   9669   4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
   9670   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
   9671   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
   9672 
   9673 BuildingSurface:Detailed,
   9674   Surface 144,                            !- Name
   9675   Ceiling,                                !- Surface Type
   9676   000_Interior Ceiling,                   !- Construction Name
   9677   Thermal Zone 3,                         !- Zone Name
   9678   Surface,                                !- Outside Boundary Condition
   9679   Surface 199,                            !- Outside Boundary Condition Object
   9680   NoSun,                                  !- Sun Exposure
   9681   NoWind,                                 !- Wind Exposure
   9682   ,                                       !- View Factor to Ground
   9683   ,                                       !- Number of Vertices
   9684   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
   9685   0, -12.49, 3.8,                         !- X,Y,Z Vertex 2 {m}
   9686   4, -16.49, 3.8,                         !- X,Y,Z Vertex 3 {m}
   9687   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
   9688 
   9689 ZoneInfiltration:DesignFlowRate,
   9690   Space Infiltration Design Flow Rate 3,  !- Name
   9691   Thermal Zone 3,                         !- Zone or ZoneList Name
   9692   Medium Office_Infil_Quarter_On,         !- Schedule Name
   9693   Flow/Zone,                              !- Design Flow Rate Calculation Method
   9694   0.0245934113725,                        !- Design Flow Rate {m3/s}
   9695   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   9696   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   9697   ,                                       !- Air Changes per Hour {1/hr}
   9698   0,                                      !- Constant Term Coefficient
   9699   0,                                      !- Temperature Term Coefficient
   9700   0.171993967692004,                      !- Velocity Term Coefficient
   9701   0.0115648849126333;                     !- Velocity Squared Term Coefficient
   9702 
   9703 ZoneControl:Thermostat,
   9704   Thermal Zone 3 Thermostat,              !- Name
   9705   Thermal Zone 3,                         !- Zone or ZoneList Name
   9706   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   9707   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   9708   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   9709 
   9710 Schedule:Compact,
   9711   Thermal Zone 3 Thermostat Schedule,     !- Name
   9712   Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   9713   Through: 12/31,                         !- Field 1
   9714   For: AllDays,                           !- Field 2
   9715   Until: 24:00,                           !- Field 3
   9716   4;                                      !- Field 4
   9717 
   9718 ScheduleTypeLimits,
   9719   Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
   9720   0,                                      !- Lower Limit Value {BasedOnField A3}
   9721   4,                                      !- Upper Limit Value {BasedOnField A3}
   9722   DISCRETE;                               !- Numeric Type
   9723 
   9724 ZoneHVAC:EquipmentConnections,
   9725   Thermal Zone 3,                         !- Zone Name
   9726   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   9727   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   9728   ,                                       !- Zone Air Exhaust Node or NodeList Name
   9729   Node 3,                                 !- Zone Air Node Name
   9730   Node 208;                               !- Zone Return Air Node Name
   9731 
   9732 NodeList,
   9733   Port List 5,                            !- Name
   9734   Node 207;                               !- Node Name 1
   9735 
   9736 ZoneHVAC:EquipmentList,
   9737   Zone HVAC Equipment List 3,             !- Name
   9738   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   9739   ZoneHVAC:AirDistributionUnit {9005e582-55d0-4239-a880-739a3e65008d}, !- Zone Equipment Name 1
   9740   1,                                      !- Zone Equipment Cooling Sequence 1
   9741   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   9742 
   9743 Sizing:Zone,
   9744   Thermal Zone 3,                         !- Zone or ZoneList Name
   9745   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   9746   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   9747   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9748   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   9749   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   9750   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9751   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9752   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9753   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   9754   ,                                       !- Zone Heating Sizing Factor
   9755   ,                                       !- Zone Cooling Sizing Factor
   9756   DesignDay,                              !- Cooling Design Air Flow Method
   9757   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   9758   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9759   0,                                      !- Cooling Minimum Air Flow {m3/s}
   9760   0,                                      !- Cooling Minimum Air Flow Fraction
   9761   DesignDay,                              !- Heating Design Air Flow Method
   9762   0,                                      !- Heating Design Air Flow Rate {m3/s}
   9763   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   9764   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   9765   0.3,                                    !- Heating Maximum Air Flow Fraction
   9766   Thermal Zone 3 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   9767 
   9768 DesignSpecification:ZoneAirDistribution,
   9769   Thermal Zone 3 Design Spec Zone Air Dist, !- Name
   9770   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9771   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9772 
   9773 Zone,
   9774   Thermal Zone 30,                        !- Name
   9775   -0,                                     !- Direction of Relative North {deg}
   9776   48.43,                                  !- X Origin {m}
   9777   26.78,                                  !- Y Origin {m}
   9778   3.8,                                    !- Z Origin {m}
   9779   ,                                       !- Type
   9780   ,                                       !- Multiplier
   9781   ,                                       !- Ceiling Height {m}
   9782   ,                                       !- Volume {m3}
   9783   ,                                       !- Floor Area {m2}
   9784   ,                                       !- Zone Inside Convection Algorithm
   9785   ;                                       !- Zone Outside Convection Algorithm
   9786 
   9787 BuildingSurface:Detailed,
   9788   Surface 67,                             !- Name
   9789   Floor,                                  !- Surface Type
   9790   000_Interior Floor,                     !- Construction Name
   9791   Thermal Zone 30,                        !- Zone Name
   9792   Surface,                                !- Outside Boundary Condition
   9793   Surface 12,                             !- Outside Boundary Condition Object
   9794   NoSun,                                  !- Sun Exposure
   9795   NoWind,                                 !- Wind Exposure
   9796   ,                                       !- View Factor to Ground
   9797   ,                                       !- Number of Vertices
   9798   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 1 {m}
   9799   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
   9800   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
   9801   -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}
   9802 
   9803 BuildingSurface:Detailed,
   9804   Surface 68,                             !- Name
   9805   Wall,                                   !- Surface Type
   9806   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   9807   Thermal Zone 30,                        !- Zone Name
   9808   Outdoors,                               !- Outside Boundary Condition
   9809   ,                                       !- Outside Boundary Condition Object
   9810   SunExposed,                             !- Sun Exposure
   9811   WindExposed,                            !- Wind Exposure
   9812   ,                                       !- View Factor to Ground
   9813   ,                                       !- Number of Vertices
   9814   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 1 {m}
   9815   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
   9816   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 3 {m}
   9817   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   9818 
   9819 FenestrationSurface:Detailed,
   9820   Sub Surface 38,                         !- Name
   9821   Window,                                 !- Surface Type
   9822   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   9823   Surface 68,                             !- Building Surface Name
   9824   ,                                       !- Outside Boundary Condition Object
   9825   ,                                       !- View Factor to Ground
   9826   ,                                       !- Shading Control Name
   9827   ,                                       !- Frame and Divider Name
   9828   ,                                       !- Multiplier
   9829   ,                                       !- Number of Vertices
   9830   3.99999999999999, -14.2646, 1.57158756963025, !- X,Y,Z Vertex 1 {m}
   9831   3.99999999999999, -14.2646, 1,          !- X,Y,Z Vertex 2 {m}
   9832   3.99999999999999, 3.9746, 1,            !- X,Y,Z Vertex 3 {m}
   9833   3.99999999999999, 3.9746, 1.57158756963025; !- X,Y,Z Vertex 4 {m}
   9834 
   9835 BuildingSurface:Detailed,
   9836   Surface 69,                             !- Name
   9837   Wall,                                   !- Surface Type
   9838   000_Interior Wall,                      !- Construction Name
   9839   Thermal Zone 30,                        !- Zone Name
   9840   Surface,                                !- Outside Boundary Condition
   9841   Surface 77,                             !- Outside Boundary Condition Object
   9842   NoSun,                                  !- Sun Exposure
   9843   NoWind,                                 !- Wind Exposure
   9844   ,                                       !- View Factor to Ground
   9845   ,                                       !- Number of Vertices
   9846   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 1 {m}
   9847   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 2 {m}
   9848   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 3 {m}
   9849   3.99999999999999, -14.29, 3.8;          !- X,Y,Z Vertex 4 {m}
   9850 
   9851 BuildingSurface:Detailed,
   9852   Surface 70,                             !- Name
   9853   Wall,                                   !- Surface Type
   9854   000_Interior Wall,                      !- Construction Name
   9855   Thermal Zone 30,                        !- Zone Name
   9856   Surface,                                !- Outside Boundary Condition
   9857   Surface 111,                            !- Outside Boundary Condition Object
   9858   NoSun,                                  !- Sun Exposure
   9859   NoWind,                                 !- Wind Exposure
   9860   ,                                       !- View Factor to Ground
   9861   ,                                       !- Number of Vertices
   9862   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   9863   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   9864   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
   9865   -7.105427357601e-15, -10.29, 3.8;       !- X,Y,Z Vertex 4 {m}
   9866 
   9867 BuildingSurface:Detailed,
   9868   Surface 71,                             !- Name
   9869   Wall,                                   !- Surface Type
   9870   000_Interior Wall,                      !- Construction Name
   9871   Thermal Zone 30,                        !- Zone Name
   9872   Surface,                                !- Outside Boundary Condition
   9873   Surface 63,                             !- Outside Boundary Condition Object
   9874   NoSun,                                  !- Sun Exposure
   9875   NoWind,                                 !- Wind Exposure
   9876   ,                                       !- View Factor to Ground
   9877   ,                                       !- Number of Vertices
   9878   3.99999999999999, 4, 3.8,               !- X,Y,Z Vertex 1 {m}
   9879   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 2 {m}
   9880   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   9881   -7.105427357601e-15, 0, 3.8;            !- X,Y,Z Vertex 4 {m}
   9882 
   9883 BuildingSurface:Detailed,
   9884   Surface 72,                             !- Name
   9885   Ceiling,                                !- Surface Type
   9886   000_Interior Ceiling,                   !- Construction Name
   9887   Thermal Zone 30,                        !- Zone Name
   9888   Surface,                                !- Outside Boundary Condition
   9889   Surface 127,                            !- Outside Boundary Condition Object
   9890   NoSun,                                  !- Sun Exposure
   9891   NoWind,                                 !- Wind Exposure
   9892   ,                                       !- View Factor to Ground
   9893   ,                                       !- Number of Vertices
   9894   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
   9895   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 2 {m}
   9896   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 3 {m}
   9897   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
   9898 
   9899 ZoneInfiltration:DesignFlowRate,
   9900   Space Infiltration Design Flow Rate 30, !- Name
   9901   Thermal Zone 30,                        !- Zone or ZoneList Name
   9902   Medium Office_Infil_Quarter_On,         !- Schedule Name
   9903   Flow/Zone,                              !- Design Flow Rate Calculation Method
   9904   0.03734937585,                          !- Design Flow Rate {m3/s}
   9905   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   9906   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
   9907   ,                                       !- Air Changes per Hour {1/hr}
   9908   0,                                      !- Constant Term Coefficient
   9909   0,                                      !- Temperature Term Coefficient
   9910   0.171971891898304,                      !- Velocity Term Coefficient
   9911   0.0115698231270438;                     !- Velocity Squared Term Coefficient
   9912 
   9913 ZoneControl:Thermostat,
   9914   Thermal Zone 30 Thermostat,             !- Name
   9915   Thermal Zone 30,                        !- Zone or ZoneList Name
   9916   Thermal Zone 30 Thermostat Schedule,    !- Control Type Schedule Name
   9917   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   9918   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   9919 
   9920 Schedule:Compact,
   9921   Thermal Zone 30 Thermostat Schedule,    !- Name
   9922   Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
   9923   Through: 12/31,                         !- Field 1
   9924   For: AllDays,                           !- Field 2
   9925   Until: 24:00,                           !- Field 3
   9926   4;                                      !- Field 4
   9927 
   9928 ScheduleTypeLimits,
   9929   Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
   9930   0,                                      !- Lower Limit Value {BasedOnField A3}
   9931   4,                                      !- Upper Limit Value {BasedOnField A3}
   9932   DISCRETE;                               !- Numeric Type
   9933 
   9934 ZoneHVAC:EquipmentConnections,
   9935   Thermal Zone 30,                        !- Zone Name
   9936   Zone HVAC Equipment List 30,            !- Zone Conditioning Equipment List Name
   9937   Port List 59,                           !- Zone Air Inlet Node or NodeList Name
   9938   ,                                       !- Zone Air Exhaust Node or NodeList Name
   9939   Node 30,                                !- Zone Air Node Name
   9940   Node 83;                                !- Zone Return Air Node Name
   9941 
   9942 NodeList,
   9943   Port List 59,                           !- Name
   9944   Node 82;                                !- Node Name 1
   9945 
   9946 ZoneHVAC:EquipmentList,
   9947   Zone HVAC Equipment List 30,            !- Name
   9948   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   9949   ZoneHVAC:AirDistributionUnit {22212d48-1fbf-424c-b6e8-69e1220321ca}, !- Zone Equipment Name 1
   9950   1,                                      !- Zone Equipment Cooling Sequence 1
   9951   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   9952 
   9953 Sizing:Zone,
   9954   Thermal Zone 30,                        !- Zone or ZoneList Name
   9955   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   9956   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   9957   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9958   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   9959   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   9960   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9961   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9962   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9963   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   9964   ,                                       !- Zone Heating Sizing Factor
   9965   ,                                       !- Zone Cooling Sizing Factor
   9966   DesignDay,                              !- Cooling Design Air Flow Method
   9967   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   9968   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9969   0,                                      !- Cooling Minimum Air Flow {m3/s}
   9970   0,                                      !- Cooling Minimum Air Flow Fraction
   9971   DesignDay,                              !- Heating Design Air Flow Method
   9972   0,                                      !- Heating Design Air Flow Rate {m3/s}
   9973   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   9974   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   9975   0.3,                                    !- Heating Maximum Air Flow Fraction
   9976   Thermal Zone 30 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
   9977 
   9978 DesignSpecification:ZoneAirDistribution,
   9979   Thermal Zone 30 Design Spec Zone Air Dist, !- Name
   9980   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9981   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9982 
   9983 Zone,
   9984   Thermal Zone 31,                        !- Name
   9985   -0,                                     !- Direction of Relative North {deg}
   9986   48.43,                                  !- X Origin {m}
   9987   26.78,                                  !- Y Origin {m}
   9988   0,                                      !- Z Origin {m}
   9989   ,                                       !- Type
   9990   ,                                       !- Multiplier
   9991   ,                                       !- Ceiling Height {m}
   9992   ,                                       !- Volume {m3}
   9993   ,                                       !- Floor Area {m2}
   9994   ,                                       !- Zone Inside Convection Algorithm
   9995   ;                                       !- Zone Outside Convection Algorithm
   9996 
   9997 BuildingSurface:Detailed,
   9998   Surface 10,                             !- Name
   9999   Wall,                                   !- Surface Type
  10000   000_Interior Wall,                      !- Construction Name
  10001   Thermal Zone 31,                        !- Zone Name
  10002   Surface,                                !- Outside Boundary Condition
  10003   Surface 51,                             !- Outside Boundary Condition Object
  10004   NoSun,                                  !- Sun Exposure
  10005   NoWind,                                 !- Wind Exposure
  10006   ,                                       !- View Factor to Ground
  10007   ,                                       !- Number of Vertices
  10008   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
  10009   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  10010   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
  10011   -7.105427357601e-15, -10.29, 3.8;       !- X,Y,Z Vertex 4 {m}
  10012 
  10013 BuildingSurface:Detailed,
  10014   Surface 11,                             !- Name
  10015   Wall,                                   !- Surface Type
  10016   000_Interior Wall,                      !- Construction Name
  10017   Thermal Zone 31,                        !- Zone Name
  10018   Surface,                                !- Outside Boundary Condition
  10019   Surface 3,                              !- Outside Boundary Condition Object
  10020   NoSun,                                  !- Sun Exposure
  10021   NoWind,                                 !- Wind Exposure
  10022   ,                                       !- View Factor to Ground
  10023   ,                                       !- Number of Vertices
  10024   3.99999999999999, 4, 3.8,               !- X,Y,Z Vertex 1 {m}
  10025   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 2 {m}
  10026   -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  10027   -7.105427357601e-15, 0, 3.8;            !- X,Y,Z Vertex 4 {m}
  10028 
  10029 BuildingSurface:Detailed,
  10030   Surface 12,                             !- Name
  10031   Ceiling,                                !- Surface Type
  10032   000_Interior Ceiling,                   !- Construction Name
  10033   Thermal Zone 31,                        !- Zone Name
  10034   Surface,                                !- Outside Boundary Condition
  10035   Surface 67,                             !- Outside Boundary Condition Object
  10036   NoSun,                                  !- Sun Exposure
  10037   NoWind,                                 !- Wind Exposure
  10038   ,                                       !- View Factor to Ground
  10039   ,                                       !- Number of Vertices
  10040   -7.105427357601e-15, 0, 3.8,            !- X,Y,Z Vertex 1 {m}
  10041   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 2 {m}
  10042   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 3 {m}
  10043   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
  10044 
  10045 BuildingSurface:Detailed,
  10046   Surface 7,                              !- Name
  10047   Floor,                                  !- Surface Type
  10048   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
  10049   Thermal Zone 31,                        !- Zone Name
  10050   Ground,                                 !- Outside Boundary Condition
  10051   ,                                       !- Outside Boundary Condition Object
  10052   NoSun,                                  !- Sun Exposure
  10053   NoWind,                                 !- Wind Exposure
  10054   ,                                       !- View Factor to Ground
  10055   ,                                       !- Number of Vertices
  10056   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 1 {m}
  10057   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
  10058   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 3 {m}
  10059   -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}
  10060 
  10061 BuildingSurface:Detailed,
  10062   Surface 8,                              !- Name
  10063   Wall,                                   !- Surface Type
  10064   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  10065   Thermal Zone 31,                        !- Zone Name
  10066   Outdoors,                               !- Outside Boundary Condition
  10067   ,                                       !- Outside Boundary Condition Object
  10068   SunExposed,                             !- Sun Exposure
  10069   WindExposed,                            !- Wind Exposure
  10070   ,                                       !- View Factor to Ground
  10071   ,                                       !- Number of Vertices
  10072   3.99999999999999, -14.29, 3.8,          !- X,Y,Z Vertex 1 {m}
  10073   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 2 {m}
  10074   3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 3 {m}
  10075   3.99999999999999, 4, 3.8;               !- X,Y,Z Vertex 4 {m}
  10076 
  10077 FenestrationSurface:Detailed,
  10078   Sub Surface 19,                         !- Name
  10079   Window,                                 !- Surface Type
  10080   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  10081   Surface 8,                              !- Building Surface Name
  10082   ,                                       !- Outside Boundary Condition Object
  10083   ,                                       !- View Factor to Ground
  10084   ,                                       !- Shading Control Name
  10085   ,                                       !- Frame and Divider Name
  10086   ,                                       !- Multiplier
  10087   ,                                       !- Number of Vertices
  10088   3.99999999999999, -14.2646, 1.57158756963025, !- X,Y,Z Vertex 1 {m}
  10089   3.99999999999999, -14.2646, 1,          !- X,Y,Z Vertex 2 {m}
  10090   3.99999999999999, 3.9746, 1,            !- X,Y,Z Vertex 3 {m}
  10091   3.99999999999999, 3.9746, 1.57158756963025; !- X,Y,Z Vertex 4 {m}
  10092 
  10093 BuildingSurface:Detailed,
  10094   Surface 9,                              !- Name
  10095   Wall,                                   !- Surface Type
  10096   000_Interior Wall,                      !- Construction Name
  10097   Thermal Zone 31,                        !- Zone Name
  10098   Surface,                                !- Outside Boundary Condition
  10099   Surface 17,                             !- Outside Boundary Condition Object
  10100   NoSun,                                  !- Sun Exposure
  10101   NoWind,                                 !- Wind Exposure
  10102   ,                                       !- View Factor to Ground
  10103   ,                                       !- Number of Vertices
  10104   -7.105427357601e-15, -10.29, 3.8,       !- X,Y,Z Vertex 1 {m}
  10105   -7.105427357601e-15, -10.29, 0,         !- X,Y,Z Vertex 2 {m}
  10106   3.99999999999999, -14.29, 0,            !- X,Y,Z Vertex 3 {m}
  10107   3.99999999999999, -14.29, 3.8;          !- X,Y,Z Vertex 4 {m}
  10108 
  10109 ZoneInfiltration:DesignFlowRate,
  10110   Space Infiltration Design Flow Rate 31, !- Name
  10111   Thermal Zone 31,                        !- Zone or ZoneList Name
  10112   Medium Office_Infil_Quarter_On,         !- Schedule Name
  10113   Flow/Zone,                              !- Design Flow Rate Calculation Method
  10114   0.037215419725,                         !- Design Flow Rate {m3/s}
  10115   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  10116   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  10117   ,                                       !- Air Changes per Hour {1/hr}
  10118   0,                                      !- Constant Term Coefficient
  10119   0,                                      !- Temperature Term Coefficient
  10120   0.171984753978486,                      !- Velocity Term Coefficient
  10121   0.0115669459616486;                     !- Velocity Squared Term Coefficient
  10122 
  10123 ZoneControl:Thermostat,
  10124   Thermal Zone 31 Thermostat,             !- Name
  10125   Thermal Zone 31,                        !- Zone or ZoneList Name
  10126   Thermal Zone 31 Thermostat Schedule,    !- Control Type Schedule Name
  10127   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  10128   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  10129 
  10130 Schedule:Compact,
  10131   Thermal Zone 31 Thermostat Schedule,    !- Name
  10132   Thermal Zone 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  10133   Through: 12/31,                         !- Field 1
  10134   For: AllDays,                           !- Field 2
  10135   Until: 24:00,                           !- Field 3
  10136   4;                                      !- Field 4
  10137 
  10138 ScheduleTypeLimits,
  10139   Thermal Zone 31 Thermostat Schedule Type Limits, !- Name
  10140   0,                                      !- Lower Limit Value {BasedOnField A3}
  10141   4,                                      !- Upper Limit Value {BasedOnField A3}
  10142   DISCRETE;                               !- Numeric Type
  10143 
  10144 ZoneHVAC:EquipmentConnections,
  10145   Thermal Zone 31,                        !- Zone Name
  10146   Zone HVAC Equipment List 31,            !- Zone Conditioning Equipment List Name
  10147   Port List 61,                           !- Zone Air Inlet Node or NodeList Name
  10148   ,                                       !- Zone Air Exhaust Node or NodeList Name
  10149   Node 31,                                !- Zone Air Node Name
  10150   Node 93;                                !- Zone Return Air Node Name
  10151 
  10152 NodeList,
  10153   Port List 61,                           !- Name
  10154   Node 92;                                !- Node Name 1
  10155 
  10156 ZoneHVAC:EquipmentList,
  10157   Zone HVAC Equipment List 31,            !- Name
  10158   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  10159   ZoneHVAC:AirDistributionUnit {5a17d2c7-623d-4547-817b-bab3cd01cf32}, !- Zone Equipment Name 1
  10160   1,                                      !- Zone Equipment Cooling Sequence 1
  10161   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  10162 
  10163 Sizing:Zone,
  10164   Thermal Zone 31,                        !- Zone or ZoneList Name
  10165   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10166   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  10167   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  10168   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  10169   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  10170   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  10171   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10172   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10173   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  10174   ,                                       !- Zone Heating Sizing Factor
  10175   ,                                       !- Zone Cooling Sizing Factor
  10176   DesignDay,                              !- Cooling Design Air Flow Method
  10177   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  10178   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  10179   0,                                      !- Cooling Minimum Air Flow {m3/s}
  10180   0,                                      !- Cooling Minimum Air Flow Fraction
  10181   DesignDay,                              !- Heating Design Air Flow Method
  10182   0,                                      !- Heating Design Air Flow Rate {m3/s}
  10183   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  10184   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  10185   0.3,                                    !- Heating Maximum Air Flow Fraction
  10186   Thermal Zone 31 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  10187 
  10188 DesignSpecification:ZoneAirDistribution,
  10189   Thermal Zone 31 Design Spec Zone Air Dist, !- Name
  10190   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10191   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10192 
  10193 Zone,
  10194   Thermal Zone 32,                        !- Name
  10195   -0,                                     !- Direction of Relative North {deg}
  10196   4,                                      !- X Origin {m}
  10197   4,                                      !- Y Origin {m}
  10198   3.8,                                    !- Z Origin {m}
  10199   ,                                       !- Type
  10200   ,                                       !- Multiplier
  10201   ,                                       !- Ceiling Height {m}
  10202   ,                                       !- Volume {m3}
  10203   ,                                       !- Floor Area {m2}
  10204   ,                                       !- Zone Inside Convection Algorithm
  10205   ;                                       !- Zone Outside Convection Algorithm
  10206 
  10207 BuildingSurface:Detailed,
  10208   Surface 91,                             !- Name
  10209   Floor,                                  !- Surface Type
  10210   000_Interior Floor,                     !- Construction Name
  10211   Thermal Zone 32,                        !- Zone Name
  10212   Surface,                                !- Outside Boundary Condition
  10213   Surface 36,                             !- Outside Boundary Condition Object
  10214   NoSun,                                  !- Sun Exposure
  10215   NoWind,                                 !- Wind Exposure
  10216   ,                                       !- View Factor to Ground
  10217   ,                                       !- Number of Vertices
  10218   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  10219   -4, 8.49, 0,                            !- X,Y,Z Vertex 2 {m}
  10220   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
  10221   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
  10222 
  10223 BuildingSurface:Detailed,
  10224   Surface 92,                             !- Name
  10225   Wall,                                   !- Surface Type
  10226   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  10227   Thermal Zone 32,                        !- Zone Name
  10228   Outdoors,                               !- Outside Boundary Condition
  10229   ,                                       !- Outside Boundary Condition Object
  10230   SunExposed,                             !- Sun Exposure
  10231   WindExposed,                            !- Wind Exposure
  10232   ,                                       !- View Factor to Ground
  10233   ,                                       !- Number of Vertices
  10234   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10235   -4, 8.49, 0,                            !- X,Y,Z Vertex 2 {m}
  10236   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  10237   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10238 
  10239 FenestrationSurface:Detailed,
  10240   Sub Surface 27,                         !- Name
  10241   Window,                                 !- Surface Type
  10242   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  10243   Surface 92,                             !- Building Surface Name
  10244   ,                                       !- Outside Boundary Condition Object
  10245   ,                                       !- View Factor to Ground
  10246   ,                                       !- Shading Control Name
  10247   ,                                       !- Frame and Divider Name
  10248   ,                                       !- Multiplier
  10249   ,                                       !- Number of Vertices
  10250   -4, 8.4646, 1.57232780243102,           !- X,Y,Z Vertex 1 {m}
  10251   -4, 8.4646, 1,                          !- X,Y,Z Vertex 2 {m}
  10252   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  10253   -4, -3.9746, 1.57232780243102;          !- X,Y,Z Vertex 4 {m}
  10254 
  10255 BuildingSurface:Detailed,
  10256   Surface 93,                             !- Name
  10257   Wall,                                   !- Surface Type
  10258   000_Interior Wall,                      !- Construction Name
  10259   Thermal Zone 32,                        !- Zone Name
  10260   Surface,                                !- Outside Boundary Condition
  10261   Surface 101,                            !- Outside Boundary Condition Object
  10262   NoSun,                                  !- Sun Exposure
  10263   NoWind,                                 !- Wind Exposure
  10264   ,                                       !- View Factor to Ground
  10265   ,                                       !- Number of Vertices
  10266   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10267   0, 12.49, 0,                            !- X,Y,Z Vertex 2 {m}
  10268   -4, 8.49, 0,                            !- X,Y,Z Vertex 3 {m}
  10269   -4, 8.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10270 
  10271 BuildingSurface:Detailed,
  10272   Surface 94,                             !- Name
  10273   Wall,                                   !- Surface Type
  10274   000_Interior Wall,                      !- Construction Name
  10275   Thermal Zone 32,                        !- Zone Name
  10276   Surface,                                !- Outside Boundary Condition
  10277   Surface 119,                            !- Outside Boundary Condition Object
  10278   NoSun,                                  !- Sun Exposure
  10279   NoWind,                                 !- Wind Exposure
  10280   ,                                       !- View Factor to Ground
  10281   ,                                       !- Number of Vertices
  10282   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  10283   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10284   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
  10285   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10286 
  10287 BuildingSurface:Detailed,
  10288   Surface 95,                             !- Name
  10289   Wall,                                   !- Surface Type
  10290   000_Interior Wall,                      !- Construction Name
  10291   Thermal Zone 32,                        !- Zone Name
  10292   Surface,                                !- Outside Boundary Condition
  10293   Surface 87,                             !- Outside Boundary Condition Object
  10294   NoSun,                                  !- Sun Exposure
  10295   NoWind,                                 !- Wind Exposure
  10296   ,                                       !- View Factor to Ground
  10297   ,                                       !- Number of Vertices
  10298   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  10299   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  10300   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10301   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  10302 
  10303 BuildingSurface:Detailed,
  10304   Surface 96,                             !- Name
  10305   Ceiling,                                !- Surface Type
  10306   000_Interior Ceiling,                   !- Construction Name
  10307   Thermal Zone 32,                        !- Zone Name
  10308   Surface,                                !- Outside Boundary Condition
  10309   Surface 151,                            !- Outside Boundary Condition Object
  10310   NoSun,                                  !- Sun Exposure
  10311   NoWind,                                 !- Wind Exposure
  10312   ,                                       !- View Factor to Ground
  10313   ,                                       !- Number of Vertices
  10314   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  10315   0, 12.49, 3.8,                          !- X,Y,Z Vertex 2 {m}
  10316   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 3 {m}
  10317   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10318 
  10319 ZoneInfiltration:DesignFlowRate,
  10320   Space Infiltration Design Flow Rate 32, !- Name
  10321   Thermal Zone 32,                        !- Zone or ZoneList Name
  10322   Medium Office_Infil_Quarter_On,         !- Schedule Name
  10323   Flow/Zone,                              !- Design Flow Rate Calculation Method
  10324   0.0240227883825,                        !- Design Flow Rate {m3/s}
  10325   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  10326   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  10327   ,                                       !- Air Changes per Hour {1/hr}
  10328   0,                                      !- Constant Term Coefficient
  10329   0,                                      !- Temperature Term Coefficient
  10330   0.171975165878976,                      !- Velocity Term Coefficient
  10331   0.0115690907584252;                     !- Velocity Squared Term Coefficient
  10332 
  10333 ZoneControl:Thermostat,
  10334   Thermal Zone 32 Thermostat,             !- Name
  10335   Thermal Zone 32,                        !- Zone or ZoneList Name
  10336   Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  10337   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  10338   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  10339 
  10340 Schedule:Compact,
  10341   Thermal Zone 32 Thermostat Schedule,    !- Name
  10342   Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  10343   Through: 12/31,                         !- Field 1
  10344   For: AllDays,                           !- Field 2
  10345   Until: 24:00,                           !- Field 3
  10346   4;                                      !- Field 4
  10347 
  10348 ScheduleTypeLimits,
  10349   Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  10350   0,                                      !- Lower Limit Value {BasedOnField A3}
  10351   4,                                      !- Upper Limit Value {BasedOnField A3}
  10352   DISCRETE;                               !- Numeric Type
  10353 
  10354 ZoneHVAC:EquipmentConnections,
  10355   Thermal Zone 32,                        !- Zone Name
  10356   Zone HVAC Equipment List 32,            !- Zone Conditioning Equipment List Name
  10357   Port List 63,                           !- Zone Air Inlet Node or NodeList Name
  10358   ,                                       !- Zone Air Exhaust Node or NodeList Name
  10359   Node 32,                                !- Zone Air Node Name
  10360   Node 68;                                !- Zone Return Air Node Name
  10361 
  10362 NodeList,
  10363   Port List 63,                           !- Name
  10364   Node 67;                                !- Node Name 1
  10365 
  10366 ZoneHVAC:EquipmentList,
  10367   Zone HVAC Equipment List 32,            !- Name
  10368   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  10369   ZoneHVAC:AirDistributionUnit {f52f5bd4-e36d-4379-a129-92add2840cb1}, !- Zone Equipment Name 1
  10370   1,                                      !- Zone Equipment Cooling Sequence 1
  10371   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  10372 
  10373 Sizing:Zone,
  10374   Thermal Zone 32,                        !- Zone or ZoneList Name
  10375   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10376   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  10377   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  10378   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  10379   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  10380   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  10381   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10382   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10383   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  10384   ,                                       !- Zone Heating Sizing Factor
  10385   ,                                       !- Zone Cooling Sizing Factor
  10386   DesignDay,                              !- Cooling Design Air Flow Method
  10387   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  10388   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  10389   0,                                      !- Cooling Minimum Air Flow {m3/s}
  10390   0,                                      !- Cooling Minimum Air Flow Fraction
  10391   DesignDay,                              !- Heating Design Air Flow Method
  10392   0,                                      !- Heating Design Air Flow Rate {m3/s}
  10393   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  10394   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  10395   0.3,                                    !- Heating Maximum Air Flow Fraction
  10396   Thermal Zone 32 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  10397 
  10398 DesignSpecification:ZoneAirDistribution,
  10399   Thermal Zone 32 Design Spec Zone Air Dist, !- Name
  10400   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10401   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10402 
  10403 Zone,
  10404   Thermal Zone 33,                        !- Name
  10405   -0,                                     !- Direction of Relative North {deg}
  10406   -34.1,                                  !- X Origin {m}
  10407   16.49,                                  !- Y Origin {m}
  10408   7.6,                                    !- Z Origin {m}
  10409   ,                                       !- Type
  10410   ,                                       !- Multiplier
  10411   ,                                       !- Ceiling Height {m}
  10412   ,                                       !- Volume {m3}
  10413   ,                                       !- Floor Area {m2}
  10414   ,                                       !- Zone Inside Convection Algorithm
  10415   ;                                       !- Zone Outside Convection Algorithm
  10416 
  10417 BuildingSurface:Detailed,
  10418   Surface 163,                            !- Name
  10419   Floor,                                  !- Surface Type
  10420   000_Interior Floor,                     !- Construction Name
  10421   Thermal Zone 33,                        !- Zone Name
  10422   Surface,                                !- Outside Boundary Condition
  10423   Surface 108,                            !- Outside Boundary Condition Object
  10424   NoSun,                                  !- Sun Exposure
  10425   NoWind,                                 !- Wind Exposure
  10426   ,                                       !- View Factor to Ground
  10427   ,                                       !- Number of Vertices
  10428   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  10429   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
  10430   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
  10431   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
  10432 
  10433 BuildingSurface:Detailed,
  10434   Surface 164,                            !- Name
  10435   Wall,                                   !- Surface Type
  10436   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  10437   Thermal Zone 33,                        !- Zone Name
  10438   Outdoors,                               !- Outside Boundary Condition
  10439   ,                                       !- Outside Boundary Condition Object
  10440   SunExposed,                             !- Sun Exposure
  10441   WindExposed,                            !- Wind Exposure
  10442   ,                                       !- View Factor to Ground
  10443   ,                                       !- Number of Vertices
  10444   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 1 {m}
  10445   -4, 14.29, 0,                           !- X,Y,Z Vertex 2 {m}
  10446   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  10447   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10448 
  10449 FenestrationSurface:Detailed,
  10450   Sub Surface 16,                         !- Name
  10451   Window,                                 !- Surface Type
  10452   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  10453   Surface 164,                            !- Building Surface Name
  10454   ,                                       !- Outside Boundary Condition Object
  10455   ,                                       !- View Factor to Ground
  10456   ,                                       !- Shading Control Name
  10457   ,                                       !- Frame and Divider Name
  10458   ,                                       !- Multiplier
  10459   ,                                       !- Number of Vertices
  10460   -4, 14.2646, 1.57158756963025,          !- X,Y,Z Vertex 1 {m}
  10461   -4, 14.2646, 1,                         !- X,Y,Z Vertex 2 {m}
  10462   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  10463   -4, -3.9746, 1.57158756963025;          !- X,Y,Z Vertex 4 {m}
  10464 
  10465 BuildingSurface:Detailed,
  10466   Surface 165,                            !- Name
  10467   Wall,                                   !- Surface Type
  10468   000_Interior Wall,                      !- Construction Name
  10469   Thermal Zone 33,                        !- Zone Name
  10470   Surface,                                !- Outside Boundary Condition
  10471   Surface 125,                            !- Outside Boundary Condition Object
  10472   NoSun,                                  !- Sun Exposure
  10473   NoWind,                                 !- Wind Exposure
  10474   ,                                       !- View Factor to Ground
  10475   ,                                       !- Number of Vertices
  10476   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10477   0, 10.29, 0,                            !- X,Y,Z Vertex 2 {m}
  10478   -4, 14.29, 0,                           !- X,Y,Z Vertex 3 {m}
  10479   -4, 14.29, 3.8;                         !- X,Y,Z Vertex 4 {m}
  10480 
  10481 BuildingSurface:Detailed,
  10482   Surface 166,                            !- Name
  10483   Wall,                                   !- Surface Type
  10484   000_Interior Wall,                      !- Construction Name
  10485   Thermal Zone 33,                        !- Zone Name
  10486   Surface,                                !- Outside Boundary Condition
  10487   Surface 173,                            !- Outside Boundary Condition Object
  10488   NoSun,                                  !- Sun Exposure
  10489   NoWind,                                 !- Wind Exposure
  10490   ,                                       !- View Factor to Ground
  10491   ,                                       !- Number of Vertices
  10492   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  10493   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  10494   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
  10495   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10496 
  10497 BuildingSurface:Detailed,
  10498   Surface 167,                            !- Name
  10499   Wall,                                   !- Surface Type
  10500   000_Interior Wall,                      !- Construction Name
  10501   Thermal Zone 33,                        !- Zone Name
  10502   Surface,                                !- Outside Boundary Condition
  10503   Surface 159,                            !- Outside Boundary Condition Object
  10504   NoSun,                                  !- Sun Exposure
  10505   NoWind,                                 !- Wind Exposure
  10506   ,                                       !- View Factor to Ground
  10507   ,                                       !- Number of Vertices
  10508   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  10509   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  10510   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  10511   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  10512 
  10513 BuildingSurface:Detailed,
  10514   Surface 168,                            !- Name
  10515   Ceiling,                                !- Surface Type
  10516   000_Interior Ceiling,                   !- Construction Name
  10517   Thermal Zone 33,                        !- Zone Name
  10518   Surface,                                !- Outside Boundary Condition
  10519   Surface 223,                            !- Outside Boundary Condition Object
  10520   NoSun,                                  !- Sun Exposure
  10521   NoWind,                                 !- Wind Exposure
  10522   ,                                       !- View Factor to Ground
  10523   ,                                       !- Number of Vertices
  10524   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  10525   0, 10.29, 3.8,                          !- X,Y,Z Vertex 2 {m}
  10526   -4, 14.29, 3.8,                         !- X,Y,Z Vertex 3 {m}
  10527   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10528 
  10529 ZoneInfiltration:DesignFlowRate,
  10530   Space Infiltration Design Flow Rate 33, !- Name
  10531   Thermal Zone 33,                        !- Zone or ZoneList Name
  10532   Medium Office_Infil_Quarter_On,         !- Schedule Name
  10533   Flow/Zone,                              !- Design Flow Rate Calculation Method
  10534   0.037801816425,                         !- Design Flow Rate {m3/s}
  10535   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  10536   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  10537   ,                                       !- Air Changes per Hour {1/hr}
  10538   0,                                      !- Constant Term Coefficient
  10539   0,                                      !- Temperature Term Coefficient
  10540   0.171982613581406,                      !- Velocity Term Coefficient
  10541   0.0115674247548394;                     !- Velocity Squared Term Coefficient
  10542 
  10543 ZoneControl:Thermostat,
  10544   Thermal Zone 33 Thermostat,             !- Name
  10545   Thermal Zone 33,                        !- Zone or ZoneList Name
  10546   Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  10547   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  10548   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  10549 
  10550 Schedule:Compact,
  10551   Thermal Zone 33 Thermostat Schedule,    !- Name
  10552   Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  10553   Through: 12/31,                         !- Field 1
  10554   For: AllDays,                           !- Field 2
  10555   Until: 24:00,                           !- Field 3
  10556   4;                                      !- Field 4
  10557 
  10558 ScheduleTypeLimits,
  10559   Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  10560   0,                                      !- Lower Limit Value {BasedOnField A3}
  10561   4,                                      !- Upper Limit Value {BasedOnField A3}
  10562   DISCRETE;                               !- Numeric Type
  10563 
  10564 ZoneHVAC:EquipmentConnections,
  10565   Thermal Zone 33,                        !- Zone Name
  10566   Zone HVAC Equipment List 33,            !- Zone Conditioning Equipment List Name
  10567   Port List 65,                           !- Zone Air Inlet Node or NodeList Name
  10568   ,                                       !- Zone Air Exhaust Node or NodeList Name
  10569   Node 33,                                !- Zone Air Node Name
  10570   Node 213;                               !- Zone Return Air Node Name
  10571 
  10572 NodeList,
  10573   Port List 65,                           !- Name
  10574   Node 212;                               !- Node Name 1
  10575 
  10576 ZoneHVAC:EquipmentList,
  10577   Zone HVAC Equipment List 33,            !- Name
  10578   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  10579   ZoneHVAC:AirDistributionUnit {b2985407-2455-4600-b444-ef238bef7278}, !- Zone Equipment Name 1
  10580   1,                                      !- Zone Equipment Cooling Sequence 1
  10581   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  10582 
  10583 Sizing:Zone,
  10584   Thermal Zone 33,                        !- Zone or ZoneList Name
  10585   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10586   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  10587   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  10588   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  10589   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  10590   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  10591   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10592   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10593   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  10594   ,                                       !- Zone Heating Sizing Factor
  10595   ,                                       !- Zone Cooling Sizing Factor
  10596   DesignDay,                              !- Cooling Design Air Flow Method
  10597   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  10598   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  10599   0,                                      !- Cooling Minimum Air Flow {m3/s}
  10600   0,                                      !- Cooling Minimum Air Flow Fraction
  10601   DesignDay,                              !- Heating Design Air Flow Method
  10602   0,                                      !- Heating Design Air Flow Rate {m3/s}
  10603   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  10604   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  10605   0.3,                                    !- Heating Maximum Air Flow Fraction
  10606   Thermal Zone 33 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  10607 
  10608 DesignSpecification:ZoneAirDistribution,
  10609   Thermal Zone 33 Design Spec Zone Air Dist, !- Name
  10610   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10611   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10612 
  10613 Zone,
  10614   Thermal Zone 34,                        !- Name
  10615   -0,                                     !- Direction of Relative North {deg}
  10616   4,                                      !- X Origin {m}
  10617   4,                                      !- Y Origin {m}
  10618   11.4,                                   !- Z Origin {m}
  10619   ,                                       !- Type
  10620   ,                                       !- Multiplier
  10621   ,                                       !- Ceiling Height {m}
  10622   ,                                       !- Volume {m3}
  10623   ,                                       !- Floor Area {m2}
  10624   ,                                       !- Zone Inside Convection Algorithm
  10625   ;                                       !- Zone Outside Convection Algorithm
  10626 
  10627 BuildingSurface:Detailed,
  10628   Surface 211,                            !- Name
  10629   Floor,                                  !- Surface Type
  10630   000_Interior Floor,                     !- Construction Name
  10631   Thermal Zone 34,                        !- Zone Name
  10632   Surface,                                !- Outside Boundary Condition
  10633   Surface 156,                            !- Outside Boundary Condition Object
  10634   NoSun,                                  !- Sun Exposure
  10635   NoWind,                                 !- Wind Exposure
  10636   ,                                       !- View Factor to Ground
  10637   ,                                       !- Number of Vertices
  10638   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  10639   -4, 8.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  10640   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  10641   0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}
  10642 
  10643 BuildingSurface:Detailed,
  10644   Surface 212,                            !- Name
  10645   Wall,                                   !- Surface Type
  10646   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  10647   Thermal Zone 34,                        !- Zone Name
  10648   Outdoors,                               !- Outside Boundary Condition
  10649   ,                                       !- Outside Boundary Condition Object
  10650   SunExposed,                             !- Sun Exposure
  10651   WindExposed,                            !- Wind Exposure
  10652   ,                                       !- View Factor to Ground
  10653   ,                                       !- Number of Vertices
  10654   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10655   -4, 8.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  10656   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  10657   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10658 
  10659 FenestrationSurface:Detailed,
  10660   Sub Surface 42,                         !- Name
  10661   Window,                                 !- Surface Type
  10662   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  10663   Surface 212,                            !- Building Surface Name
  10664   ,                                       !- Outside Boundary Condition Object
  10665   ,                                       !- View Factor to Ground
  10666   ,                                       !- Shading Control Name
  10667   ,                                       !- Frame and Divider Name
  10668   ,                                       !- Multiplier
  10669   ,                                       !- Number of Vertices
  10670   -4, 8.4646, 1.57232780243103,           !- X,Y,Z Vertex 1 {m}
  10671   -4, 8.4646, 1,                          !- X,Y,Z Vertex 2 {m}
  10672   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  10673   -4, -3.9746, 1.57232780243103;          !- X,Y,Z Vertex 4 {m}
  10674 
  10675 BuildingSurface:Detailed,
  10676   Surface 213,                            !- Name
  10677   Wall,                                   !- Surface Type
  10678   000_Interior Wall,                      !- Construction Name
  10679   Thermal Zone 34,                        !- Zone Name
  10680   Surface,                                !- Outside Boundary Condition
  10681   Surface 221,                            !- Outside Boundary Condition Object
  10682   NoSun,                                  !- Sun Exposure
  10683   NoWind,                                 !- Wind Exposure
  10684   ,                                       !- View Factor to Ground
  10685   ,                                       !- Number of Vertices
  10686   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10687   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  10688   -4, 8.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  10689   -4, 8.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10690 
  10691 BuildingSurface:Detailed,
  10692   Surface 214,                            !- Name
  10693   Wall,                                   !- Surface Type
  10694   000_Interior Wall,                      !- Construction Name
  10695   Thermal Zone 34,                        !- Zone Name
  10696   Surface,                                !- Outside Boundary Condition
  10697   Surface 239,                            !- Outside Boundary Condition Object
  10698   NoSun,                                  !- Sun Exposure
  10699   NoWind,                                 !- Wind Exposure
  10700   ,                                       !- View Factor to Ground
  10701   ,                                       !- Number of Vertices
  10702   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  10703   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  10704   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  10705   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10706 
  10707 BuildingSurface:Detailed,
  10708   Surface 215,                            !- Name
  10709   Wall,                                   !- Surface Type
  10710   000_Interior Wall,                      !- Construction Name
  10711   Thermal Zone 34,                        !- Zone Name
  10712   Surface,                                !- Outside Boundary Condition
  10713   Surface 207,                            !- Outside Boundary Condition Object
  10714   NoSun,                                  !- Sun Exposure
  10715   NoWind,                                 !- Wind Exposure
  10716   ,                                       !- View Factor to Ground
  10717   ,                                       !- Number of Vertices
  10718   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  10719   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  10720   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  10721   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  10722 
  10723 BuildingSurface:Detailed,
  10724   Surface 216,                            !- Name
  10725   Roof,                                   !- Surface Type
  10726   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  10727   Thermal Zone 34,                        !- Zone Name
  10728   Outdoors,                               !- Outside Boundary Condition
  10729   ,                                       !- Outside Boundary Condition Object
  10730   SunExposed,                             !- Sun Exposure
  10731   WindExposed,                            !- Wind Exposure
  10732   ,                                       !- View Factor to Ground
  10733   ,                                       !- Number of Vertices
  10734   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  10735   0, 12.49, 3.8,                          !- X,Y,Z Vertex 2 {m}
  10736   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 3 {m}
  10737   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  10738 
  10739 ZoneInfiltration:DesignFlowRate,
  10740   Space Infiltration Design Flow Rate 34, !- Name
  10741   Thermal Zone 34,                        !- Zone or ZoneList Name
  10742   Medium Office_Infil_Quarter_On,         !- Schedule Name
  10743   Flow/Zone,                              !- Design Flow Rate Calculation Method
  10744   0.025777673825,                         !- Design Flow Rate {m3/s}
  10745   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  10746   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  10747   ,                                       !- Air Changes per Hour {1/hr}
  10748   0,                                      !- Constant Term Coefficient
  10749   0,                                      !- Temperature Term Coefficient
  10750   0.17198441207978,                       !- Velocity Term Coefficient
  10751   0.0115670224422111;                     !- Velocity Squared Term Coefficient
  10752 
  10753 ZoneControl:Thermostat,
  10754   Thermal Zone 34 Thermostat,             !- Name
  10755   Thermal Zone 34,                        !- Zone or ZoneList Name
  10756   Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  10757   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  10758   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  10759 
  10760 Schedule:Compact,
  10761   Thermal Zone 34 Thermostat Schedule,    !- Name
  10762   Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  10763   Through: 12/31,                         !- Field 1
  10764   For: AllDays,                           !- Field 2
  10765   Until: 24:00,                           !- Field 3
  10766   4;                                      !- Field 4
  10767 
  10768 ScheduleTypeLimits,
  10769   Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  10770   0,                                      !- Lower Limit Value {BasedOnField A3}
  10771   4,                                      !- Upper Limit Value {BasedOnField A3}
  10772   DISCRETE;                               !- Numeric Type
  10773 
  10774 ZoneHVAC:EquipmentConnections,
  10775   Thermal Zone 34,                        !- Zone Name
  10776   Zone HVAC Equipment List 34,            !- Zone Conditioning Equipment List Name
  10777   Port List 67,                           !- Zone Air Inlet Node or NodeList Name
  10778   ,                                       !- Zone Air Exhaust Node or NodeList Name
  10779   Node 34,                                !- Zone Air Node Name
  10780   Node 258;                               !- Zone Return Air Node Name
  10781 
  10782 NodeList,
  10783   Port List 67,                           !- Name
  10784   Node 257;                               !- Node Name 1
  10785 
  10786 ZoneHVAC:EquipmentList,
  10787   Zone HVAC Equipment List 34,            !- Name
  10788   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  10789   ZoneHVAC:AirDistributionUnit {960a49f3-549e-4ee5-8d77-ed2cde17fddc}, !- Zone Equipment Name 1
  10790   1,                                      !- Zone Equipment Cooling Sequence 1
  10791   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  10792 
  10793 Sizing:Zone,
  10794   Thermal Zone 34,                        !- Zone or ZoneList Name
  10795   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10796   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  10797   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  10798   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  10799   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  10800   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  10801   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10802   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  10803   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  10804   ,                                       !- Zone Heating Sizing Factor
  10805   ,                                       !- Zone Cooling Sizing Factor
  10806   DesignDay,                              !- Cooling Design Air Flow Method
  10807   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  10808   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  10809   0,                                      !- Cooling Minimum Air Flow {m3/s}
  10810   0,                                      !- Cooling Minimum Air Flow Fraction
  10811   DesignDay,                              !- Heating Design Air Flow Method
  10812   0,                                      !- Heating Design Air Flow Rate {m3/s}
  10813   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  10814   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  10815   0.3,                                    !- Heating Maximum Air Flow Fraction
  10816   Thermal Zone 34 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  10817 
  10818 DesignSpecification:ZoneAirDistribution,
  10819   Thermal Zone 34 Design Spec Zone Air Dist, !- Name
  10820   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10821   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10822 
  10823 Zone,
  10824   Thermal Zone 35,                        !- Name
  10825   -0,                                     !- Direction of Relative North {deg}
  10826   -34.1,                                  !- X Origin {m}
  10827   16.49,                                  !- Y Origin {m}
  10828   3.8,                                    !- Z Origin {m}
  10829   ,                                       !- Type
  10830   ,                                       !- Multiplier
  10831   ,                                       !- Ceiling Height {m}
  10832   ,                                       !- Volume {m3}
  10833   ,                                       !- Floor Area {m2}
  10834   ,                                       !- Zone Inside Convection Algorithm
  10835   ;                                       !- Zone Outside Convection Algorithm
  10836 
  10837 BuildingSurface:Detailed,
  10838   Surface 109,                            !- Name
  10839   Floor,                                  !- Surface Type
  10840   000_Interior Floor,                     !- Construction Name
  10841   Thermal Zone 35,                        !- Zone Name
  10842   Surface,                                !- Outside Boundary Condition
  10843   Surface 54,                             !- Outside Boundary Condition Object
  10844   NoSun,                                  !- Sun Exposure
  10845   NoWind,                                 !- Wind Exposure
  10846   ,                                       !- View Factor to Ground
  10847   ,                                       !- Number of Vertices
  10848   0, 10.29, 0,                            !- X,Y,Z Vertex 1 {m}
  10849   82.53, 10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  10850   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  10851   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
  10852 
  10853 BuildingSurface:Detailed,
  10854   Surface 110,                            !- Name
  10855   Wall,                                   !- Surface Type
  10856   000_Interior Wall,                      !- Construction Name
  10857   Thermal Zone 35,                        !- Zone Name
  10858   Surface,                                !- Outside Boundary Condition
  10859   Surface 64,                             !- Outside Boundary Condition Object
  10860   NoSun,                                  !- Sun Exposure
  10861   NoWind,                                 !- Wind Exposure
  10862   ,                                       !- View Factor to Ground
  10863   ,                                       !- Number of Vertices
  10864   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 1 {m}
  10865   82.53, 10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  10866   0, 10.29, 0,                            !- X,Y,Z Vertex 3 {m}
  10867   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10868 
  10869 BuildingSurface:Detailed,
  10870   Surface 111,                            !- Name
  10871   Wall,                                   !- Surface Type
  10872   000_Interior Wall,                      !- Construction Name
  10873   Thermal Zone 35,                        !- Zone Name
  10874   Surface,                                !- Outside Boundary Condition
  10875   Surface 70,                             !- Outside Boundary Condition Object
  10876   NoSun,                                  !- Sun Exposure
  10877   NoWind,                                 !- Wind Exposure
  10878   ,                                       !- View Factor to Ground
  10879   ,                                       !- Number of Vertices
  10880   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
  10881   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  10882   82.53, 10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  10883   82.53, 10.29, 3.8;                      !- X,Y,Z Vertex 4 {m}
  10884 
  10885 BuildingSurface:Detailed,
  10886   Surface 112,                            !- Name
  10887   Wall,                                   !- Surface Type
  10888   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  10889   Thermal Zone 35,                        !- Zone Name
  10890   Outdoors,                               !- Outside Boundary Condition
  10891   ,                                       !- Outside Boundary Condition Object
  10892   SunExposed,                             !- Sun Exposure
  10893   WindExposed,                            !- Wind Exposure
  10894   ,                                       !- View Factor to Ground
  10895   ,                                       !- Number of Vertices
  10896   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  10897   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  10898   82.53, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  10899   82.53, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
  10900 
  10901 FenestrationSurface:Detailed,
  10902   Sub Surface 20,                         !- Name
  10903   Window,                                 !- Surface Type
  10904   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  10905   Surface 112,                            !- Building Surface Name
  10906   ,                                       !- Outside Boundary Condition Object
  10907   ,                                       !- View Factor to Ground
  10908   ,                                       !- Shading Control Name
  10909   ,                                       !- Frame and Divider Name
  10910   ,                                       !- Multiplier
  10911   ,                                       !- Number of Vertices
  10912   0.0254, -3.5527136788005e-15, 1.57035107033046, !- X,Y,Z Vertex 1 {m}
  10913   0.0254, -3.5527136788005e-15, 1,        !- X,Y,Z Vertex 2 {m}
  10914   82.5046, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 3 {m}
  10915   82.5046, -3.5527136788005e-15, 1.57035107033046; !- X,Y,Z Vertex 4 {m}
  10916 
  10917 BuildingSurface:Detailed,
  10918   Surface 113,                            !- Name
  10919   Wall,                                   !- Surface Type
  10920   000_Interior Wall,                      !- Construction Name
  10921   Thermal Zone 35,                        !- Zone Name
  10922   Surface,                                !- Outside Boundary Condition
  10923   Surface 106,                            !- Outside Boundary Condition Object
  10924   NoSun,                                  !- Sun Exposure
  10925   NoWind,                                 !- Wind Exposure
  10926   ,                                       !- View Factor to Ground
  10927   ,                                       !- Number of Vertices
  10928   0, 10.29, 3.8,                          !- X,Y,Z Vertex 1 {m}
  10929   0, 10.29, 0,                            !- X,Y,Z Vertex 2 {m}
  10930   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  10931   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  10932 
  10933 BuildingSurface:Detailed,
  10934   Surface 114,                            !- Name
  10935   Ceiling,                                !- Surface Type
  10936   000_Interior Ceiling,                   !- Construction Name
  10937   Thermal Zone 35,                        !- Zone Name
  10938   Surface,                                !- Outside Boundary Condition
  10939   Surface 169,                            !- Outside Boundary Condition Object
  10940   NoSun,                                  !- Sun Exposure
  10941   NoWind,                                 !- Wind Exposure
  10942   ,                                       !- View Factor to Ground
  10943   ,                                       !- Number of Vertices
  10944   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  10945   82.53, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
  10946   82.53, 10.29, 3.8,                      !- X,Y,Z Vertex 3 {m}
  10947   0, 10.29, 3.8;                          !- X,Y,Z Vertex 4 {m}
  10948 
  10949 ZoneInfiltration:DesignFlowRate,
  10950   Space Infiltration Design Flow Rate 35, !- Name
  10951   Thermal Zone 35,                        !- Zone or ZoneList Name
  10952   Medium Office_Infil_Quarter_On,         !- Schedule Name
  10953   Flow/Zone,                              !- Design Flow Rate Calculation Method
  10954   0.12513308225,                          !- Design Flow Rate {m3/s}
  10955   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  10956   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  10957   ,                                       !- Air Changes per Hour {1/hr}
  10958   0,                                      !- Constant Term Coefficient
  10959   0,                                      !- Temperature Term Coefficient
  10960   0.171974331885479,                      !- Velocity Term Coefficient
  10961   0.0115692773174574;                     !- Velocity Squared Term Coefficient
  10962 
  10963 ZoneControl:Thermostat,
  10964   Thermal Zone 35 Thermostat,             !- Name
  10965   Thermal Zone 35,                        !- Zone or ZoneList Name
  10966   Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  10967   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  10968   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  10969 
  10970 Schedule:Compact,
  10971   Thermal Zone 35 Thermostat Schedule,    !- Name
  10972   Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  10973   Through: 12/31,                         !- Field 1
  10974   For: AllDays,                           !- Field 2
  10975   Until: 24:00,                           !- Field 3
  10976   4;                                      !- Field 4
  10977 
  10978 ScheduleTypeLimits,
  10979   Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  10980   0,                                      !- Lower Limit Value {BasedOnField A3}
  10981   4,                                      !- Upper Limit Value {BasedOnField A3}
  10982   DISCRETE;                               !- Numeric Type
  10983 
  10984 ZoneHVAC:EquipmentConnections,
  10985   Thermal Zone 35,                        !- Zone Name
  10986   Zone HVAC Equipment List 35,            !- Zone Conditioning Equipment List Name
  10987   Port List 69,                           !- Zone Air Inlet Node or NodeList Name
  10988   ,                                       !- Zone Air Exhaust Node or NodeList Name
  10989   Node 35,                                !- Zone Air Node Name
  10990   Node 198;                               !- Zone Return Air Node Name
  10991 
  10992 NodeList,
  10993   Port List 69,                           !- Name
  10994   Node 197;                               !- Node Name 1
  10995 
  10996 ZoneHVAC:EquipmentList,
  10997   Zone HVAC Equipment List 35,            !- Name
  10998   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  10999   ZoneHVAC:AirDistributionUnit {2411b19e-cc4e-426c-bfc0-a5b2583e66c4}, !- Zone Equipment Name 1
  11000   1,                                      !- Zone Equipment Cooling Sequence 1
  11001   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  11002 
  11003 Sizing:Zone,
  11004   Thermal Zone 35,                        !- Zone or ZoneList Name
  11005   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11006   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11007   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  11008   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  11009   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11010   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  11011   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11012   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11013   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  11014   ,                                       !- Zone Heating Sizing Factor
  11015   ,                                       !- Zone Cooling Sizing Factor
  11016   DesignDay,                              !- Cooling Design Air Flow Method
  11017   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  11018   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  11019   0,                                      !- Cooling Minimum Air Flow {m3/s}
  11020   0,                                      !- Cooling Minimum Air Flow Fraction
  11021   DesignDay,                              !- Heating Design Air Flow Method
  11022   0,                                      !- Heating Design Air Flow Rate {m3/s}
  11023   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  11024   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  11025   0.3,                                    !- Heating Maximum Air Flow Fraction
  11026   Thermal Zone 35 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  11027 
  11028 DesignSpecification:ZoneAirDistribution,
  11029   Thermal Zone 35 Design Spec Zone Air Dist, !- Name
  11030   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  11031   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  11032 
  11033 Zone,
  11034   Thermal Zone 36,                        !- Name
  11035   -0,                                     !- Direction of Relative North {deg}
  11036   -34.1,                                  !- X Origin {m}
  11037   26.78,                                  !- Y Origin {m}
  11038   0,                                      !- Z Origin {m}
  11039   ,                                       !- Type
  11040   ,                                       !- Multiplier
  11041   ,                                       !- Ceiling Height {m}
  11042   ,                                       !- Volume {m3}
  11043   ,                                       !- Floor Area {m2}
  11044   ,                                       !- Zone Inside Convection Algorithm
  11045   ;                                       !- Zone Outside Convection Algorithm
  11046 
  11047 BuildingSurface:Detailed,
  11048   Surface 1,                              !- Name
  11049   Floor,                                  !- Surface Type
  11050   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
  11051   Thermal Zone 36,                        !- Zone Name
  11052   Ground,                                 !- Outside Boundary Condition
  11053   ,                                       !- Outside Boundary Condition Object
  11054   NoSun,                                  !- Sun Exposure
  11055   NoWind,                                 !- Wind Exposure
  11056   ,                                       !- View Factor to Ground
  11057   ,                                       !- Number of Vertices
  11058   -4, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  11059   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
  11060   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11061   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
  11062 
  11063 BuildingSurface:Detailed,
  11064   Surface 2,                              !- Name
  11065   Wall,                                   !- Surface Type
  11066   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11067   Thermal Zone 36,                        !- Zone Name
  11068   Outdoors,                               !- Outside Boundary Condition
  11069   ,                                       !- Outside Boundary Condition Object
  11070   SunExposed,                             !- Sun Exposure
  11071   WindExposed,                            !- Wind Exposure
  11072   ,                                       !- View Factor to Ground
  11073   ,                                       !- Number of Vertices
  11074   86.53, 4, 3.8,                          !- X,Y,Z Vertex 1 {m}
  11075   86.53, 4, 0,                            !- X,Y,Z Vertex 2 {m}
  11076   -4, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  11077   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  11078 
  11079 FenestrationSurface:Detailed,
  11080   Sub Surface 5,                          !- Name
  11081   Window,                                 !- Surface Type
  11082   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11083   Surface 2,                              !- Building Surface Name
  11084   ,                                       !- Outside Boundary Condition Object
  11085   ,                                       !- View Factor to Ground
  11086   ,                                       !- Shading Control Name
  11087   ,                                       !- Frame and Divider Name
  11088   ,                                       !- Multiplier
  11089   ,                                       !- Number of Vertices
  11090   86.5046, 4, 1.57032002935481,           !- X,Y,Z Vertex 1 {m}
  11091   86.5046, 4, 1,                          !- X,Y,Z Vertex 2 {m}
  11092   -3.97460000000001, 4, 1,                !- X,Y,Z Vertex 3 {m}
  11093   -3.97460000000001, 4, 1.57032002935481; !- X,Y,Z Vertex 4 {m}
  11094 
  11095 BuildingSurface:Detailed,
  11096   Surface 3,                              !- Name
  11097   Wall,                                   !- Surface Type
  11098   000_Interior Wall,                      !- Construction Name
  11099   Thermal Zone 36,                        !- Zone Name
  11100   Surface,                                !- Outside Boundary Condition
  11101   Surface 11,                             !- Outside Boundary Condition Object
  11102   NoSun,                                  !- Sun Exposure
  11103   NoWind,                                 !- Wind Exposure
  11104   ,                                       !- View Factor to Ground
  11105   ,                                       !- Number of Vertices
  11106   82.53, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
  11107   82.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11108   86.53, 4, 0,                            !- X,Y,Z Vertex 3 {m}
  11109   86.53, 4, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11110 
  11111 BuildingSurface:Detailed,
  11112   Surface 4,                              !- Name
  11113   Wall,                                   !- Surface Type
  11114   000_Interior Wall,                      !- Construction Name
  11115   Thermal Zone 36,                        !- Zone Name
  11116   Surface,                                !- Outside Boundary Condition
  11117   Surface 50,                             !- Outside Boundary Condition Object
  11118   NoSun,                                  !- Sun Exposure
  11119   NoWind,                                 !- Wind Exposure
  11120   ,                                       !- View Factor to Ground
  11121   ,                                       !- Number of Vertices
  11122   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11123   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11124   82.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11125   82.53, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11126 
  11127 BuildingSurface:Detailed,
  11128   Surface 5,                              !- Name
  11129   Wall,                                   !- Surface Type
  11130   000_Interior Wall,                      !- Construction Name
  11131   Thermal Zone 36,                        !- Zone Name
  11132   Surface,                                !- Outside Boundary Condition
  11133   Surface 45,                             !- Outside Boundary Condition Object
  11134   NoSun,                                  !- Sun Exposure
  11135   NoWind,                                 !- Wind Exposure
  11136   ,                                       !- View Factor to Ground
  11137   ,                                       !- Number of Vertices
  11138   -4, 4, 3.8,                             !- X,Y,Z Vertex 1 {m}
  11139   -4, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  11140   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11141   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  11142 
  11143 BuildingSurface:Detailed,
  11144   Surface 6,                              !- Name
  11145   Ceiling,                                !- Surface Type
  11146   000_Interior Ceiling,                   !- Construction Name
  11147   Thermal Zone 36,                        !- Zone Name
  11148   Surface,                                !- Outside Boundary Condition
  11149   Surface 61,                             !- Outside Boundary Condition Object
  11150   NoSun,                                  !- Sun Exposure
  11151   NoWind,                                 !- Wind Exposure
  11152   ,                                       !- View Factor to Ground
  11153   ,                                       !- Number of Vertices
  11154   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11155   82.53, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
  11156   86.53, 4, 3.8,                          !- X,Y,Z Vertex 3 {m}
  11157   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  11158 
  11159 ZoneInfiltration:DesignFlowRate,
  11160   Space Infiltration Design Flow Rate 36, !- Name
  11161   Thermal Zone 36,                        !- Zone or ZoneList Name
  11162   Medium Office_Infil_Quarter_On,         !- Schedule Name
  11163   Flow/Zone,                              !- Design Flow Rate Calculation Method
  11164   0.12472368825,                          !- Design Flow Rate {m3/s}
  11165   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  11166   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  11167   ,                                       !- Air Changes per Hour {1/hr}
  11168   0,                                      !- Constant Term Coefficient
  11169   0,                                      !- Temperature Term Coefficient
  11170   0.171988131488632,                      !- Velocity Term Coefficient
  11171   0.0115661904341464;                     !- Velocity Squared Term Coefficient
  11172 
  11173 ZoneControl:Thermostat,
  11174   Thermal Zone 36 Thermostat,             !- Name
  11175   Thermal Zone 36,                        !- Zone or ZoneList Name
  11176   Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  11177   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  11178   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  11179 
  11180 Schedule:Compact,
  11181   Thermal Zone 36 Thermostat Schedule,    !- Name
  11182   Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  11183   Through: 12/31,                         !- Field 1
  11184   For: AllDays,                           !- Field 2
  11185   Until: 24:00,                           !- Field 3
  11186   4;                                      !- Field 4
  11187 
  11188 ScheduleTypeLimits,
  11189   Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  11190   0,                                      !- Lower Limit Value {BasedOnField A3}
  11191   4,                                      !- Upper Limit Value {BasedOnField A3}
  11192   DISCRETE;                               !- Numeric Type
  11193 
  11194 ZoneHVAC:EquipmentConnections,
  11195   Thermal Zone 36,                        !- Zone Name
  11196   Zone HVAC Equipment List 36,            !- Zone Conditioning Equipment List Name
  11197   Port List 71,                           !- Zone Air Inlet Node or NodeList Name
  11198   ,                                       !- Zone Air Exhaust Node or NodeList Name
  11199   Node 36,                                !- Zone Air Node Name
  11200   Node 238;                               !- Zone Return Air Node Name
  11201 
  11202 NodeList,
  11203   Port List 71,                           !- Name
  11204   Node 237;                               !- Node Name 1
  11205 
  11206 ZoneHVAC:EquipmentList,
  11207   Zone HVAC Equipment List 36,            !- Name
  11208   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  11209   ZoneHVAC:AirDistributionUnit {d038f420-13fe-41c4-82d7-5310d1087922}, !- Zone Equipment Name 1
  11210   1,                                      !- Zone Equipment Cooling Sequence 1
  11211   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  11212 
  11213 Sizing:Zone,
  11214   Thermal Zone 36,                        !- Zone or ZoneList Name
  11215   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11216   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11217   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  11218   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  11219   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11220   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  11221   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11222   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11223   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  11224   ,                                       !- Zone Heating Sizing Factor
  11225   ,                                       !- Zone Cooling Sizing Factor
  11226   DesignDay,                              !- Cooling Design Air Flow Method
  11227   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  11228   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  11229   0,                                      !- Cooling Minimum Air Flow {m3/s}
  11230   0,                                      !- Cooling Minimum Air Flow Fraction
  11231   DesignDay,                              !- Heating Design Air Flow Method
  11232   0,                                      !- Heating Design Air Flow Rate {m3/s}
  11233   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  11234   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  11235   0.3,                                    !- Heating Maximum Air Flow Fraction
  11236   Thermal Zone 36 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  11237 
  11238 DesignSpecification:ZoneAirDistribution,
  11239   Thermal Zone 36 Design Spec Zone Air Dist, !- Name
  11240   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  11241   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  11242 
  11243 Zone,
  11244   Thermal Zone 37,                        !- Name
  11245   -0,                                     !- Direction of Relative North {deg}
  11246   4,                                      !- X Origin {m}
  11247   16.49,                                  !- Y Origin {m}
  11248   0,                                      !- Z Origin {m}
  11249   ,                                       !- Type
  11250   ,                                       !- Multiplier
  11251   ,                                       !- Ceiling Height {m}
  11252   ,                                       !- Volume {m3}
  11253   ,                                       !- Floor Area {m2}
  11254   ,                                       !- Zone Inside Convection Algorithm
  11255   ;                                       !- Zone Outside Convection Algorithm
  11256 
  11257 BuildingSurface:Detailed,
  11258   Surface 37,                             !- Name
  11259   Floor,                                  !- Surface Type
  11260   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
  11261   Thermal Zone 37,                        !- Zone Name
  11262   Ground,                                 !- Outside Boundary Condition
  11263   ,                                       !- Outside Boundary Condition Object
  11264   NoSun,                                  !- Sun Exposure
  11265   NoWind,                                 !- Wind Exposure
  11266   ,                                       !- View Factor to Ground
  11267   ,                                       !- Number of Vertices
  11268   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  11269   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  11270   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  11271   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
  11272 
  11273 BuildingSurface:Detailed,
  11274   Surface 38,                             !- Name
  11275   Wall,                                   !- Surface Type
  11276   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11277   Thermal Zone 37,                        !- Zone Name
  11278   Outdoors,                               !- Outside Boundary Condition
  11279   ,                                       !- Outside Boundary Condition Object
  11280   SunExposed,                             !- Sun Exposure
  11281   WindExposed,                            !- Wind Exposure
  11282   ,                                       !- View Factor to Ground
  11283   ,                                       !- Number of Vertices
  11284   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 1 {m}
  11285   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  11286   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  11287   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  11288 
  11289 FenestrationSurface:Detailed,
  11290   Sub Surface 48,                         !- Name
  11291   Window,                                 !- Surface Type
  11292   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11293   Surface 38,                             !- Building Surface Name
  11294   ,                                       !- Outside Boundary Condition Object
  11295   ,                                       !- View Factor to Ground
  11296   ,                                       !- Shading Control Name
  11297   ,                                       !- Frame and Divider Name
  11298   ,                                       !- Multiplier
  11299   ,                                       !- Number of Vertices
  11300   -42.0746, -4, 1.57076101468625,         !- X,Y,Z Vertex 1 {m}
  11301   -42.0746, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  11302   -4.0254, -4, 1,                         !- X,Y,Z Vertex 3 {m}
  11303   -4.0254, -4, 1.57076101468625;          !- X,Y,Z Vertex 4 {m}
  11304 
  11305 BuildingSurface:Detailed,
  11306   Surface 39,                             !- Name
  11307   Wall,                                   !- Surface Type
  11308   000_Interior Wall,                      !- Construction Name
  11309   Thermal Zone 37,                        !- Zone Name
  11310   Surface,                                !- Outside Boundary Condition
  11311   Surface 47,                             !- Outside Boundary Condition Object
  11312   NoSun,                                  !- Sun Exposure
  11313   NoWind,                                 !- Wind Exposure
  11314   ,                                       !- View Factor to Ground
  11315   ,                                       !- Number of Vertices
  11316   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
  11317   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  11318   -42.1, -4, 0,                           !- X,Y,Z Vertex 3 {m}
  11319   -42.1, -4, 3.8;                         !- X,Y,Z Vertex 4 {m}
  11320 
  11321 BuildingSurface:Detailed,
  11322   Surface 40,                             !- Name
  11323   Wall,                                   !- Surface Type
  11324   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11325   Thermal Zone 37,                        !- Zone Name
  11326   Outdoors,                               !- Outside Boundary Condition
  11327   ,                                       !- Outside Boundary Condition Object
  11328   SunExposed,                             !- Sun Exposure
  11329   WindExposed,                            !- Wind Exposure
  11330   ,                                       !- View Factor to Ground
  11331   ,                                       !- Number of Vertices
  11332   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  11333   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  11334   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  11335   -38.1, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
  11336 
  11337 FenestrationSurface:Detailed,
  11338   Sub Surface 31,                         !- Name
  11339   Window,                                 !- Surface Type
  11340   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11341   Surface 40,                             !- Building Surface Name
  11342   ,                                       !- Outside Boundary Condition Object
  11343   ,                                       !- View Factor to Ground
  11344   ,                                       !- Shading Control Name
  11345   ,                                       !- Frame and Divider Name
  11346   ,                                       !- Multiplier
  11347   ,                                       !- Number of Vertices
  11348   -0.0254, -3.5527136788005e-15, 1.57076101468625, !- X,Y,Z Vertex 1 {m}
  11349   -0.0254, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 2 {m}
  11350   -38.0746, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  11351   -38.0746, -3.5527136788005e-15, 1.57076101468625; !- X,Y,Z Vertex 4 {m}
  11352 
  11353 BuildingSurface:Detailed,
  11354   Surface 41,                             !- Name
  11355   Wall,                                   !- Surface Type
  11356   000_Interior Wall,                      !- Construction Name
  11357   Thermal Zone 37,                        !- Zone Name
  11358   Surface,                                !- Outside Boundary Condition
  11359   Surface 33,                             !- Outside Boundary Condition Object
  11360   NoSun,                                  !- Sun Exposure
  11361   NoWind,                                 !- Wind Exposure
  11362   ,                                       !- View Factor to Ground
  11363   ,                                       !- Number of Vertices
  11364   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  11365   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  11366   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  11367   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  11368 
  11369 BuildingSurface:Detailed,
  11370   Surface 42,                             !- Name
  11371   Ceiling,                                !- Surface Type
  11372   000_Interior Ceiling,                   !- Construction Name
  11373   Thermal Zone 37,                        !- Zone Name
  11374   Surface,                                !- Outside Boundary Condition
  11375   Surface 97,                             !- Outside Boundary Condition Object
  11376   NoSun,                                  !- Sun Exposure
  11377   NoWind,                                 !- Wind Exposure
  11378   ,                                       !- View Factor to Ground
  11379   ,                                       !- Number of Vertices
  11380   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  11381   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
  11382   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 3 {m}
  11383   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  11384 
  11385 ZoneInfiltration:DesignFlowRate,
  11386   Space Infiltration Design Flow Rate 37, !- Name
  11387   Thermal Zone 37,                        !- Zone or ZoneList Name
  11388   Medium Office_Infil_Quarter_On,         !- Schedule Name
  11389   Flow/Zone,                              !- Design Flow Rate Calculation Method
  11390   0.1074237815,                           !- Design Flow Rate {m3/s}
  11391   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  11392   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  11393   ,                                       !- Air Changes per Hour {1/hr}
  11394   0,                                      !- Constant Term Coefficient
  11395   0,                                      !- Temperature Term Coefficient
  11396   0.171988845802955,                      !- Velocity Term Coefficient
  11397   0.011566030646583;                      !- Velocity Squared Term Coefficient
  11398 
  11399 ZoneControl:Thermostat,
  11400   Thermal Zone 37 Thermostat,             !- Name
  11401   Thermal Zone 37,                        !- Zone or ZoneList Name
  11402   Thermal Zone 37 Thermostat Schedule,    !- Control Type Schedule Name
  11403   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  11404   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  11405 
  11406 Schedule:Compact,
  11407   Thermal Zone 37 Thermostat Schedule,    !- Name
  11408   Thermal Zone 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  11409   Through: 12/31,                         !- Field 1
  11410   For: AllDays,                           !- Field 2
  11411   Until: 24:00,                           !- Field 3
  11412   4;                                      !- Field 4
  11413 
  11414 ScheduleTypeLimits,
  11415   Thermal Zone 37 Thermostat Schedule Type Limits, !- Name
  11416   0,                                      !- Lower Limit Value {BasedOnField A3}
  11417   4,                                      !- Upper Limit Value {BasedOnField A3}
  11418   DISCRETE;                               !- Numeric Type
  11419 
  11420 ZoneHVAC:EquipmentConnections,
  11421   Thermal Zone 37,                        !- Zone Name
  11422   Zone HVAC Equipment List 37,            !- Zone Conditioning Equipment List Name
  11423   Port List 73,                           !- Zone Air Inlet Node or NodeList Name
  11424   ,                                       !- Zone Air Exhaust Node or NodeList Name
  11425   Node 37,                                !- Zone Air Node Name
  11426   Node 183;                               !- Zone Return Air Node Name
  11427 
  11428 NodeList,
  11429   Port List 73,                           !- Name
  11430   Node 182;                               !- Node Name 1
  11431 
  11432 ZoneHVAC:EquipmentList,
  11433   Zone HVAC Equipment List 37,            !- Name
  11434   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  11435   ZoneHVAC:AirDistributionUnit {2f97cb3d-28c1-4b68-8bf9-8246a9ae756c}, !- Zone Equipment Name 1
  11436   1,                                      !- Zone Equipment Cooling Sequence 1
  11437   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  11438 
  11439 Sizing:Zone,
  11440   Thermal Zone 37,                        !- Zone or ZoneList Name
  11441   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11442   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11443   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  11444   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  11445   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11446   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  11447   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11448   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11449   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  11450   ,                                       !- Zone Heating Sizing Factor
  11451   ,                                       !- Zone Cooling Sizing Factor
  11452   DesignDay,                              !- Cooling Design Air Flow Method
  11453   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  11454   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  11455   0,                                      !- Cooling Minimum Air Flow {m3/s}
  11456   0,                                      !- Cooling Minimum Air Flow Fraction
  11457   DesignDay,                              !- Heating Design Air Flow Method
  11458   0,                                      !- Heating Design Air Flow Rate {m3/s}
  11459   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  11460   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  11461   0.3,                                    !- Heating Maximum Air Flow Fraction
  11462   Thermal Zone 37 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  11463 
  11464 DesignSpecification:ZoneAirDistribution,
  11465   Thermal Zone 37 Design Spec Zone Air Dist, !- Name
  11466   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  11467   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  11468 
  11469 Zone,
  11470   Thermal Zone 38,                        !- Name
  11471   -0,                                     !- Direction of Relative North {deg}
  11472   -34.1,                                  !- X Origin {m}
  11473   26.78,                                  !- Y Origin {m}
  11474   11.4,                                   !- Z Origin {m}
  11475   ,                                       !- Type
  11476   ,                                       !- Multiplier
  11477   ,                                       !- Ceiling Height {m}
  11478   ,                                       !- Volume {m3}
  11479   ,                                       !- Floor Area {m2}
  11480   ,                                       !- Zone Inside Convection Algorithm
  11481   ;                                       !- Zone Outside Convection Algorithm
  11482 
  11483 BuildingSurface:Detailed,
  11484   Surface 181,                            !- Name
  11485   Floor,                                  !- Surface Type
  11486   000_Interior Floor,                     !- Construction Name
  11487   Thermal Zone 38,                        !- Zone Name
  11488   Surface,                                !- Outside Boundary Condition
  11489   Surface 126,                            !- Outside Boundary Condition Object
  11490   NoSun,                                  !- Sun Exposure
  11491   NoWind,                                 !- Wind Exposure
  11492   ,                                       !- View Factor to Ground
  11493   ,                                       !- Number of Vertices
  11494   -4, 4, 1.77635683940025e-15,            !- X,Y,Z Vertex 1 {m}
  11495   86.53, 4, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  11496   82.53, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  11497   0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}
  11498 
  11499 BuildingSurface:Detailed,
  11500   Surface 182,                            !- Name
  11501   Wall,                                   !- Surface Type
  11502   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11503   Thermal Zone 38,                        !- Zone Name
  11504   Outdoors,                               !- Outside Boundary Condition
  11505   ,                                       !- Outside Boundary Condition Object
  11506   SunExposed,                             !- Sun Exposure
  11507   WindExposed,                            !- Wind Exposure
  11508   ,                                       !- View Factor to Ground
  11509   ,                                       !- Number of Vertices
  11510   86.53, 4, 3.8,                          !- X,Y,Z Vertex 1 {m}
  11511   86.53, 4, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  11512   -4, 4, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  11513   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  11514 
  11515 FenestrationSurface:Detailed,
  11516   Sub Surface 25,                         !- Name
  11517   Window,                                 !- Surface Type
  11518   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11519   Surface 182,                            !- Building Surface Name
  11520   ,                                       !- Outside Boundary Condition Object
  11521   ,                                       !- View Factor to Ground
  11522   ,                                       !- Shading Control Name
  11523   ,                                       !- Frame and Divider Name
  11524   ,                                       !- Multiplier
  11525   ,                                       !- Number of Vertices
  11526   86.5046, 4, 1.57032002935481,           !- X,Y,Z Vertex 1 {m}
  11527   86.5046, 4, 1,                          !- X,Y,Z Vertex 2 {m}
  11528   -3.97460000000001, 4, 1,                !- X,Y,Z Vertex 3 {m}
  11529   -3.97460000000001, 4, 1.57032002935481; !- X,Y,Z Vertex 4 {m}
  11530 
  11531 BuildingSurface:Detailed,
  11532   Surface 183,                            !- Name
  11533   Wall,                                   !- Surface Type
  11534   000_Interior Wall,                      !- Construction Name
  11535   Thermal Zone 38,                        !- Zone Name
  11536   Surface,                                !- Outside Boundary Condition
  11537   Surface 191,                            !- Outside Boundary Condition Object
  11538   NoSun,                                  !- Sun Exposure
  11539   NoWind,                                 !- Wind Exposure
  11540   ,                                       !- View Factor to Ground
  11541   ,                                       !- Number of Vertices
  11542   82.53, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
  11543   82.53, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  11544   86.53, 4, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  11545   86.53, 4, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11546 
  11547 BuildingSurface:Detailed,
  11548   Surface 184,                            !- Name
  11549   Wall,                                   !- Surface Type
  11550   000_Interior Wall,                      !- Construction Name
  11551   Thermal Zone 38,                        !- Zone Name
  11552   Surface,                                !- Outside Boundary Condition
  11553   Surface 230,                            !- Outside Boundary Condition Object
  11554   NoSun,                                  !- Sun Exposure
  11555   NoWind,                                 !- Wind Exposure
  11556   ,                                       !- View Factor to Ground
  11557   ,                                       !- Number of Vertices
  11558   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11559   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  11560   82.53, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  11561   82.53, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11562 
  11563 BuildingSurface:Detailed,
  11564   Surface 185,                            !- Name
  11565   Wall,                                   !- Surface Type
  11566   000_Interior Wall,                      !- Construction Name
  11567   Thermal Zone 38,                        !- Zone Name
  11568   Surface,                                !- Outside Boundary Condition
  11569   Surface 225,                            !- Outside Boundary Condition Object
  11570   NoSun,                                  !- Sun Exposure
  11571   NoWind,                                 !- Wind Exposure
  11572   ,                                       !- View Factor to Ground
  11573   ,                                       !- Number of Vertices
  11574   -4, 4, 3.8,                             !- X,Y,Z Vertex 1 {m}
  11575   -4, 4, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  11576   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  11577   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  11578 
  11579 BuildingSurface:Detailed,
  11580   Surface 186,                            !- Name
  11581   Roof,                                   !- Surface Type
  11582   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  11583   Thermal Zone 38,                        !- Zone Name
  11584   Outdoors,                               !- Outside Boundary Condition
  11585   ,                                       !- Outside Boundary Condition Object
  11586   SunExposed,                             !- Sun Exposure
  11587   WindExposed,                            !- Wind Exposure
  11588   ,                                       !- View Factor to Ground
  11589   ,                                       !- Number of Vertices
  11590   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11591   82.53, 0, 3.8,                          !- X,Y,Z Vertex 2 {m}
  11592   86.53, 4, 3.8,                          !- X,Y,Z Vertex 3 {m}
  11593   -4, 4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  11594 
  11595 ZoneInfiltration:DesignFlowRate,
  11596   Space Infiltration Design Flow Rate 38, !- Name
  11597   Thermal Zone 38,                        !- Zone or ZoneList Name
  11598   Medium Office_Infil_Quarter_On,         !- Schedule Name
  11599   Flow/Zone,                              !- Design Flow Rate Calculation Method
  11600   0.146719886025,                         !- Design Flow Rate {m3/s}
  11601   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  11602   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  11603   ,                                       !- Air Changes per Hour {1/hr}
  11604   0,                                      !- Constant Term Coefficient
  11605   0,                                      !- Temperature Term Coefficient
  11606   0.171980532163853,                      !- Velocity Term Coefficient
  11607   0.0115678903546858;                     !- Velocity Squared Term Coefficient
  11608 
  11609 ZoneControl:Thermostat,
  11610   Thermal Zone 38 Thermostat,             !- Name
  11611   Thermal Zone 38,                        !- Zone or ZoneList Name
  11612   Thermal Zone 38 Thermostat Schedule,    !- Control Type Schedule Name
  11613   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  11614   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  11615 
  11616 Schedule:Compact,
  11617   Thermal Zone 38 Thermostat Schedule,    !- Name
  11618   Thermal Zone 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  11619   Through: 12/31,                         !- Field 1
  11620   For: AllDays,                           !- Field 2
  11621   Until: 24:00,                           !- Field 3
  11622   4;                                      !- Field 4
  11623 
  11624 ScheduleTypeLimits,
  11625   Thermal Zone 38 Thermostat Schedule Type Limits, !- Name
  11626   0,                                      !- Lower Limit Value {BasedOnField A3}
  11627   4,                                      !- Upper Limit Value {BasedOnField A3}
  11628   DISCRETE;                               !- Numeric Type
  11629 
  11630 ZoneHVAC:EquipmentConnections,
  11631   Thermal Zone 38,                        !- Zone Name
  11632   Zone HVAC Equipment List 38,            !- Zone Conditioning Equipment List Name
  11633   Port List 75,                           !- Zone Air Inlet Node or NodeList Name
  11634   ,                                       !- Zone Air Exhaust Node or NodeList Name
  11635   Node 38,                                !- Zone Air Node Name
  11636   Node 138;                               !- Zone Return Air Node Name
  11637 
  11638 NodeList,
  11639   Port List 75,                           !- Name
  11640   Node 137;                               !- Node Name 1
  11641 
  11642 ZoneHVAC:EquipmentList,
  11643   Zone HVAC Equipment List 38,            !- Name
  11644   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  11645   ZoneHVAC:AirDistributionUnit {a40c43e8-a719-43ad-8217-dcb7f13108ab}, !- Zone Equipment Name 1
  11646   1,                                      !- Zone Equipment Cooling Sequence 1
  11647   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  11648 
  11649 Sizing:Zone,
  11650   Thermal Zone 38,                        !- Zone or ZoneList Name
  11651   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11652   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11653   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  11654   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  11655   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11656   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  11657   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11658   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11659   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  11660   ,                                       !- Zone Heating Sizing Factor
  11661   ,                                       !- Zone Cooling Sizing Factor
  11662   DesignDay,                              !- Cooling Design Air Flow Method
  11663   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  11664   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  11665   0,                                      !- Cooling Minimum Air Flow {m3/s}
  11666   0,                                      !- Cooling Minimum Air Flow Fraction
  11667   DesignDay,                              !- Heating Design Air Flow Method
  11668   0,                                      !- Heating Design Air Flow Rate {m3/s}
  11669   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  11670   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  11671   0.3,                                    !- Heating Maximum Air Flow Fraction
  11672   Thermal Zone 38 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  11673 
  11674 DesignSpecification:ZoneAirDistribution,
  11675   Thermal Zone 38 Design Spec Zone Air Dist, !- Name
  11676   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  11677   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  11678 
  11679 Zone,
  11680   Thermal Zone 39,                        !- Name
  11681   -0,                                     !- Direction of Relative North {deg}
  11682   4,                                      !- X Origin {m}
  11683   4,                                      !- Y Origin {m}
  11684   11.4,                                   !- Z Origin {m}
  11685   ,                                       !- Type
  11686   ,                                       !- Multiplier
  11687   ,                                       !- Ceiling Height {m}
  11688   ,                                       !- Volume {m3}
  11689   ,                                       !- Floor Area {m2}
  11690   ,                                       !- Zone Inside Convection Algorithm
  11691   ;                                       !- Zone Outside Convection Algorithm
  11692 
  11693 BuildingSurface:Detailed,
  11694   Surface 235,                            !- Name
  11695   Floor,                                  !- Surface Type
  11696   000_Interior Floor,                     !- Construction Name
  11697   Thermal Zone 39,                        !- Zone Name
  11698   Surface,                                !- Outside Boundary Condition
  11699   Surface 180,                            !- Outside Boundary Condition Object
  11700   NoSun,                                  !- Sun Exposure
  11701   NoWind,                                 !- Wind Exposure
  11702   ,                                       !- View Factor to Ground
  11703   ,                                       !- Number of Vertices
  11704   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
  11705   7.54, 12.49, 1.77635683940025e-15,      !- X,Y,Z Vertex 2 {m}
  11706   7.54, 0, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  11707   0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}
  11708 
  11709 BuildingSurface:Detailed,
  11710   Surface 236,                            !- Name
  11711   Wall,                                   !- Surface Type
  11712   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11713   Thermal Zone 39,                        !- Zone Name
  11714   Outdoors,                               !- Outside Boundary Condition
  11715   ,                                       !- Outside Boundary Condition Object
  11716   SunExposed,                             !- Sun Exposure
  11717   WindExposed,                            !- Wind Exposure
  11718   ,                                       !- View Factor to Ground
  11719   ,                                       !- Number of Vertices
  11720   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 1 {m}
  11721   7.54, 12.49, 1.77635683940025e-15,      !- X,Y,Z Vertex 2 {m}
  11722   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  11723   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11724 
  11725 FenestrationSurface:Detailed,
  11726   Sub Surface 10,                         !- Name
  11727   Window,                                 !- Surface Type
  11728   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11729   Surface 236,                            !- Building Surface Name
  11730   ,                                       !- Outside Boundary Condition Object
  11731   ,                                       !- View Factor to Ground
  11732   ,                                       !- Shading Control Name
  11733   ,                                       !- Frame and Divider Name
  11734   ,                                       !- Multiplier
  11735   ,                                       !- Number of Vertices
  11736   7.5146, 12.49, 1.5738663675693,         !- X,Y,Z Vertex 1 {m}
  11737   7.5146, 12.49, 1,                       !- X,Y,Z Vertex 2 {m}
  11738   0.0253999999999994, 12.49, 1,           !- X,Y,Z Vertex 3 {m}
  11739   0.0253999999999994, 12.49, 1.5738663675693; !- X,Y,Z Vertex 4 {m}
  11740 
  11741 BuildingSurface:Detailed,
  11742   Surface 237,                            !- Name
  11743   Wall,                                   !- Surface Type
  11744   000_Interior Wall,                      !- Construction Name
  11745   Thermal Zone 39,                        !- Zone Name
  11746   Surface,                                !- Outside Boundary Condition
  11747   Surface 202,                            !- Outside Boundary Condition Object
  11748   NoSun,                                  !- Sun Exposure
  11749   NoWind,                                 !- Wind Exposure
  11750   ,                                       !- View Factor to Ground
  11751   ,                                       !- Number of Vertices
  11752   7.54, 0, 3.8,                           !- X,Y,Z Vertex 1 {m}
  11753   7.54, 0, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  11754   7.54, 12.49, 1.77635683940025e-15,      !- X,Y,Z Vertex 3 {m}
  11755   7.54, 12.49, 3.8;                       !- X,Y,Z Vertex 4 {m}
  11756 
  11757 BuildingSurface:Detailed,
  11758   Surface 238,                            !- Name
  11759   Wall,                                   !- Surface Type
  11760   000_Interior Wall,                      !- Construction Name
  11761   Thermal Zone 39,                        !- Zone Name
  11762   Surface,                                !- Outside Boundary Condition
  11763   Surface 208,                            !- Outside Boundary Condition Object
  11764   NoSun,                                  !- Sun Exposure
  11765   NoWind,                                 !- Wind Exposure
  11766   ,                                       !- View Factor to Ground
  11767   ,                                       !- Number of Vertices
  11768   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11769   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  11770   7.54, 0, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  11771   7.54, 0, 3.8;                           !- X,Y,Z Vertex 4 {m}
  11772 
  11773 BuildingSurface:Detailed,
  11774   Surface 239,                            !- Name
  11775   Wall,                                   !- Surface Type
  11776   000_Interior Wall,                      !- Construction Name
  11777   Thermal Zone 39,                        !- Zone Name
  11778   Surface,                                !- Outside Boundary Condition
  11779   Surface 214,                            !- Outside Boundary Condition Object
  11780   NoSun,                                  !- Sun Exposure
  11781   NoWind,                                 !- Wind Exposure
  11782   ,                                       !- View Factor to Ground
  11783   ,                                       !- Number of Vertices
  11784   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  11785   0, 12.49, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  11786   0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  11787   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  11788 
  11789 BuildingSurface:Detailed,
  11790   Surface 240,                            !- Name
  11791   Roof,                                   !- Surface Type
  11792   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  11793   Thermal Zone 39,                        !- Zone Name
  11794   Outdoors,                               !- Outside Boundary Condition
  11795   ,                                       !- Outside Boundary Condition Object
  11796   SunExposed,                             !- Sun Exposure
  11797   WindExposed,                            !- Wind Exposure
  11798   ,                                       !- View Factor to Ground
  11799   ,                                       !- Number of Vertices
  11800   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  11801   7.54, 0, 3.8,                           !- X,Y,Z Vertex 2 {m}
  11802   7.54, 12.49, 3.8,                       !- X,Y,Z Vertex 3 {m}
  11803   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  11804 
  11805 ZoneInfiltration:DesignFlowRate,
  11806   Space Infiltration Design Flow Rate 39, !- Name
  11807   Thermal Zone 39,                        !- Zone or ZoneList Name
  11808   Medium Office_Infil_Quarter_On,         !- Schedule Name
  11809   Flow/Zone,                              !- Design Flow Rate Calculation Method
  11810   0.013384474575,                         !- Design Flow Rate {m3/s}
  11811   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  11812   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  11813   ,                                       !- Air Changes per Hour {1/hr}
  11814   0,                                      !- Constant Term Coefficient
  11815   0,                                      !- Temperature Term Coefficient
  11816   0.171989978364419,                      !- Velocity Term Coefficient
  11817   0.0115657772997989;                     !- Velocity Squared Term Coefficient
  11818 
  11819 ZoneControl:Thermostat,
  11820   Thermal Zone 39 Thermostat,             !- Name
  11821   Thermal Zone 39,                        !- Zone or ZoneList Name
  11822   Thermal Zone 39 Thermostat Schedule,    !- Control Type Schedule Name
  11823   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  11824   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  11825 
  11826 Schedule:Compact,
  11827   Thermal Zone 39 Thermostat Schedule,    !- Name
  11828   Thermal Zone 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  11829   Through: 12/31,                         !- Field 1
  11830   For: AllDays,                           !- Field 2
  11831   Until: 24:00,                           !- Field 3
  11832   4;                                      !- Field 4
  11833 
  11834 ScheduleTypeLimits,
  11835   Thermal Zone 39 Thermostat Schedule Type Limits, !- Name
  11836   0,                                      !- Lower Limit Value {BasedOnField A3}
  11837   4,                                      !- Upper Limit Value {BasedOnField A3}
  11838   DISCRETE;                               !- Numeric Type
  11839 
  11840 ZoneHVAC:EquipmentConnections,
  11841   Thermal Zone 39,                        !- Zone Name
  11842   Zone HVAC Equipment List 39,            !- Zone Conditioning Equipment List Name
  11843   Port List 77,                           !- Zone Air Inlet Node or NodeList Name
  11844   ,                                       !- Zone Air Exhaust Node or NodeList Name
  11845   Node 39,                                !- Zone Air Node Name
  11846   Node 203;                               !- Zone Return Air Node Name
  11847 
  11848 NodeList,
  11849   Port List 77,                           !- Name
  11850   Node 202;                               !- Node Name 1
  11851 
  11852 ZoneHVAC:EquipmentList,
  11853   Zone HVAC Equipment List 39,            !- Name
  11854   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  11855   ZoneHVAC:AirDistributionUnit {d2f0e42a-e044-4aec-b655-220b270b3a4b}, !- Zone Equipment Name 1
  11856   1,                                      !- Zone Equipment Cooling Sequence 1
  11857   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  11858 
  11859 Sizing:Zone,
  11860   Thermal Zone 39,                        !- Zone or ZoneList Name
  11861   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11862   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11863   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  11864   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  11865   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11866   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  11867   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11868   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11869   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  11870   ,                                       !- Zone Heating Sizing Factor
  11871   ,                                       !- Zone Cooling Sizing Factor
  11872   DesignDay,                              !- Cooling Design Air Flow Method
  11873   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  11874   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  11875   0,                                      !- Cooling Minimum Air Flow {m3/s}
  11876   0,                                      !- Cooling Minimum Air Flow Fraction
  11877   DesignDay,                              !- Heating Design Air Flow Method
  11878   0,                                      !- Heating Design Air Flow Rate {m3/s}
  11879   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  11880   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  11881   0.3,                                    !- Heating Maximum Air Flow Fraction
  11882   Thermal Zone 39 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  11883 
  11884 DesignSpecification:ZoneAirDistribution,
  11885   Thermal Zone 39 Design Spec Zone Air Dist, !- Name
  11886   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  11887   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  11888 
  11889 Zone,
  11890   Thermal Zone 4,                         !- Name
  11891   -0,                                     !- Direction of Relative North {deg}
  11892   11.54,                                  !- X Origin {m}
  11893   16.49,                                  !- Y Origin {m}
  11894   11.4,                                   !- Z Origin {m}
  11895   ,                                       !- Type
  11896   ,                                       !- Multiplier
  11897   ,                                       !- Ceiling Height {m}
  11898   ,                                       !- Volume {m3}
  11899   ,                                       !- Floor Area {m2}
  11900   ,                                       !- Zone Inside Convection Algorithm
  11901   ;                                       !- Zone Outside Convection Algorithm
  11902 
  11903 BuildingSurface:Detailed,
  11904   Surface 199,                            !- Name
  11905   Floor,                                  !- Surface Type
  11906   000_Interior Floor,                     !- Construction Name
  11907   Thermal Zone 4,                         !- Zone Name
  11908   Surface,                                !- Outside Boundary Condition
  11909   Surface 144,                            !- Outside Boundary Condition Object
  11910   NoSun,                                  !- Sun Exposure
  11911   NoWind,                                 !- Wind Exposure
  11912   ,                                       !- View Factor to Ground
  11913   ,                                       !- Number of Vertices
  11914   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 1 {m}
  11915   4, -16.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  11916   0, -12.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  11917   0, -3.5527136788005e-15, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}
  11918 
  11919 BuildingSurface:Detailed,
  11920   Surface 200,                            !- Name
  11921   Wall,                                   !- Surface Type
  11922   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  11923   Thermal Zone 4,                         !- Zone Name
  11924   Outdoors,                               !- Outside Boundary Condition
  11925   ,                                       !- Outside Boundary Condition Object
  11926   SunExposed,                             !- Sun Exposure
  11927   WindExposed,                            !- Wind Exposure
  11928   ,                                       !- View Factor to Ground
  11929   ,                                       !- Number of Vertices
  11930   4, -16.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
  11931   4, -16.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  11932   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  11933   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  11934 
  11935 FenestrationSurface:Detailed,
  11936   Sub Surface 3,                          !- Name
  11937   Window,                                 !- Surface Type
  11938   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  11939   Surface 200,                            !- Building Surface Name
  11940   ,                                       !- Outside Boundary Condition Object
  11941   ,                                       !- View Factor to Ground
  11942   ,                                       !- Shading Control Name
  11943   ,                                       !- Frame and Divider Name
  11944   ,                                       !- Multiplier
  11945   ,                                       !- Number of Vertices
  11946   4, -16.4646, 1.57232780243103,          !- X,Y,Z Vertex 1 {m}
  11947   4, -16.4646, 1,                         !- X,Y,Z Vertex 2 {m}
  11948   4, -4.0254, 1,                          !- X,Y,Z Vertex 3 {m}
  11949   4, -4.0254, 1.57232780243103;           !- X,Y,Z Vertex 4 {m}
  11950 
  11951 BuildingSurface:Detailed,
  11952   Surface 201,                            !- Name
  11953   Wall,                                   !- Surface Type
  11954   000_Interior Wall,                      !- Construction Name
  11955   Thermal Zone 4,                         !- Zone Name
  11956   Surface,                                !- Outside Boundary Condition
  11957   Surface 209,                            !- Outside Boundary Condition Object
  11958   NoSun,                                  !- Sun Exposure
  11959   NoWind,                                 !- Wind Exposure
  11960   ,                                       !- View Factor to Ground
  11961   ,                                       !- Number of Vertices
  11962   0, -12.49, 3.8,                         !- X,Y,Z Vertex 1 {m}
  11963   0, -12.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  11964   4, -16.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  11965   4, -16.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
  11966 
  11967 BuildingSurface:Detailed,
  11968   Surface 202,                            !- Name
  11969   Wall,                                   !- Surface Type
  11970   000_Interior Wall,                      !- Construction Name
  11971   Thermal Zone 4,                         !- Zone Name
  11972   Surface,                                !- Outside Boundary Condition
  11973   Surface 237,                            !- Outside Boundary Condition Object
  11974   NoSun,                                  !- Sun Exposure
  11975   NoWind,                                 !- Wind Exposure
  11976   ,                                       !- View Factor to Ground
  11977   ,                                       !- Number of Vertices
  11978   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  11979   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  11980   0, -12.49, 1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  11981   0, -12.49, 3.8;                         !- X,Y,Z Vertex 4 {m}
  11982 
  11983 BuildingSurface:Detailed,
  11984   Surface 203,                            !- Name
  11985   Wall,                                   !- Surface Type
  11986   000_Interior Wall,                      !- Construction Name
  11987   Thermal Zone 4,                         !- Zone Name
  11988   Surface,                                !- Outside Boundary Condition
  11989   Surface 195,                            !- Outside Boundary Condition Object
  11990   NoSun,                                  !- Sun Exposure
  11991   NoWind,                                 !- Wind Exposure
  11992   ,                                       !- View Factor to Ground
  11993   ,                                       !- Number of Vertices
  11994   4, -4, 3.8,                             !- X,Y,Z Vertex 1 {m}
  11995   4, -4, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  11996   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  11997   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  11998 
  11999 BuildingSurface:Detailed,
  12000   Surface 204,                            !- Name
  12001   Roof,                                   !- Surface Type
  12002   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  12003   Thermal Zone 4,                         !- Zone Name
  12004   Outdoors,                               !- Outside Boundary Condition
  12005   ,                                       !- Outside Boundary Condition Object
  12006   SunExposed,                             !- Sun Exposure
  12007   WindExposed,                            !- Wind Exposure
  12008   ,                                       !- View Factor to Ground
  12009   ,                                       !- Number of Vertices
  12010   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  12011   0, -12.49, 3.8,                         !- X,Y,Z Vertex 2 {m}
  12012   4, -16.49, 3.8,                         !- X,Y,Z Vertex 3 {m}
  12013   4, -4, 3.8;                             !- X,Y,Z Vertex 4 {m}
  12014 
  12015 ZoneInfiltration:DesignFlowRate,
  12016   Space Infiltration Design Flow Rate 4,  !- Name
  12017   Thermal Zone 4,                         !- Zone or ZoneList Name
  12018   Medium Office_Infil_Quarter_On,         !- Schedule Name
  12019   Flow/Zone,                              !- Design Flow Rate Calculation Method
  12020   0.0257761687,                           !- Design Flow Rate {m3/s}
  12021   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  12022   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  12023   ,                                       !- Air Changes per Hour {1/hr}
  12024   0,                                      !- Constant Term Coefficient
  12025   0,                                      !- Temperature Term Coefficient
  12026   0.171984005058053,                      !- Velocity Term Coefficient
  12027   0.0115671134903783;                     !- Velocity Squared Term Coefficient
  12028 
  12029 ZoneControl:Thermostat,
  12030   Thermal Zone 4 Thermostat,              !- Name
  12031   Thermal Zone 4,                         !- Zone or ZoneList Name
  12032   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  12033   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12034   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  12035 
  12036 Schedule:Compact,
  12037   Thermal Zone 4 Thermostat Schedule,     !- Name
  12038   Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  12039   Through: 12/31,                         !- Field 1
  12040   For: AllDays,                           !- Field 2
  12041   Until: 24:00,                           !- Field 3
  12042   4;                                      !- Field 4
  12043 
  12044 ScheduleTypeLimits,
  12045   Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  12046   0,                                      !- Lower Limit Value {BasedOnField A3}
  12047   4,                                      !- Upper Limit Value {BasedOnField A3}
  12048   DISCRETE;                               !- Numeric Type
  12049 
  12050 ZoneHVAC:EquipmentConnections,
  12051   Thermal Zone 4,                         !- Zone Name
  12052   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
  12053   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
  12054   ,                                       !- Zone Air Exhaust Node or NodeList Name
  12055   Node 4,                                 !- Zone Air Node Name
  12056   Node 148;                               !- Zone Return Air Node Name
  12057 
  12058 NodeList,
  12059   Port List 7,                            !- Name
  12060   Node 147;                               !- Node Name 1
  12061 
  12062 ZoneHVAC:EquipmentList,
  12063   Zone HVAC Equipment List 4,             !- Name
  12064   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  12065   ZoneHVAC:AirDistributionUnit {fc576955-116b-4ab2-b21f-3c67c134e958}, !- Zone Equipment Name 1
  12066   1,                                      !- Zone Equipment Cooling Sequence 1
  12067   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  12068 
  12069 Sizing:Zone,
  12070   Thermal Zone 4,                         !- Zone or ZoneList Name
  12071   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12072   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  12073   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  12074   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12075   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  12076   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  12077   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12078   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12079   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  12080   ,                                       !- Zone Heating Sizing Factor
  12081   ,                                       !- Zone Cooling Sizing Factor
  12082   DesignDay,                              !- Cooling Design Air Flow Method
  12083   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  12084   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  12085   0,                                      !- Cooling Minimum Air Flow {m3/s}
  12086   0,                                      !- Cooling Minimum Air Flow Fraction
  12087   DesignDay,                              !- Heating Design Air Flow Method
  12088   0,                                      !- Heating Design Air Flow Rate {m3/s}
  12089   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  12090   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  12091   0.3,                                    !- Heating Maximum Air Flow Fraction
  12092   Thermal Zone 4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  12093 
  12094 DesignSpecification:ZoneAirDistribution,
  12095   Thermal Zone 4 Design Spec Zone Air Dist, !- Name
  12096   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  12097   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  12098 
  12099 Zone,
  12100   Thermal Zone 40,                        !- Name
  12101   -0,                                     !- Direction of Relative North {deg}
  12102   4,                                      !- X Origin {m}
  12103   16.49,                                  !- Y Origin {m}
  12104   3.8,                                    !- Z Origin {m}
  12105   ,                                       !- Type
  12106   ,                                       !- Multiplier
  12107   ,                                       !- Ceiling Height {m}
  12108   ,                                       !- Volume {m3}
  12109   ,                                       !- Floor Area {m2}
  12110   ,                                       !- Zone Inside Convection Algorithm
  12111   ;                                       !- Zone Outside Convection Algorithm
  12112 
  12113 BuildingSurface:Detailed,
  12114   Surface 100,                            !- Name
  12115   Wall,                                   !- Surface Type
  12116   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12117   Thermal Zone 40,                        !- Zone Name
  12118   Outdoors,                               !- Outside Boundary Condition
  12119   ,                                       !- Outside Boundary Condition Object
  12120   SunExposed,                             !- Sun Exposure
  12121   WindExposed,                            !- Wind Exposure
  12122   ,                                       !- View Factor to Ground
  12123   ,                                       !- Number of Vertices
  12124   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  12125   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  12126   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  12127   -38.1, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
  12128 
  12129 FenestrationSurface:Detailed,
  12130   Sub Surface 13,                         !- Name
  12131   Window,                                 !- Surface Type
  12132   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12133   Surface 100,                            !- Building Surface Name
  12134   ,                                       !- Outside Boundary Condition Object
  12135   ,                                       !- View Factor to Ground
  12136   ,                                       !- Shading Control Name
  12137   ,                                       !- Frame and Divider Name
  12138   ,                                       !- Multiplier
  12139   ,                                       !- Number of Vertices
  12140   -0.0254, -3.5527136788005e-15, 1.57076101468625, !- X,Y,Z Vertex 1 {m}
  12141   -0.0254, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 2 {m}
  12142   -38.0746, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  12143   -38.0746, -3.5527136788005e-15, 1.57076101468625; !- X,Y,Z Vertex 4 {m}
  12144 
  12145 BuildingSurface:Detailed,
  12146   Surface 101,                            !- Name
  12147   Wall,                                   !- Surface Type
  12148   000_Interior Wall,                      !- Construction Name
  12149   Thermal Zone 40,                        !- Zone Name
  12150   Surface,                                !- Outside Boundary Condition
  12151   Surface 93,                             !- Outside Boundary Condition Object
  12152   NoSun,                                  !- Sun Exposure
  12153   NoWind,                                 !- Wind Exposure
  12154   ,                                       !- View Factor to Ground
  12155   ,                                       !- Number of Vertices
  12156   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  12157   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  12158   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  12159   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  12160 
  12161 BuildingSurface:Detailed,
  12162   Surface 102,                            !- Name
  12163   Ceiling,                                !- Surface Type
  12164   000_Interior Ceiling,                   !- Construction Name
  12165   Thermal Zone 40,                        !- Zone Name
  12166   Surface,                                !- Outside Boundary Condition
  12167   Surface 157,                            !- Outside Boundary Condition Object
  12168   NoSun,                                  !- Sun Exposure
  12169   NoWind,                                 !- Wind Exposure
  12170   ,                                       !- View Factor to Ground
  12171   ,                                       !- Number of Vertices
  12172   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  12173   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
  12174   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 3 {m}
  12175   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12176 
  12177 BuildingSurface:Detailed,
  12178   Surface 97,                             !- Name
  12179   Floor,                                  !- Surface Type
  12180   000_Interior Floor,                     !- Construction Name
  12181   Thermal Zone 40,                        !- Zone Name
  12182   Surface,                                !- Outside Boundary Condition
  12183   Surface 42,                             !- Outside Boundary Condition Object
  12184   NoSun,                                  !- Sun Exposure
  12185   NoWind,                                 !- Wind Exposure
  12186   ,                                       !- View Factor to Ground
  12187   ,                                       !- Number of Vertices
  12188   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  12189   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  12190   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  12191   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
  12192 
  12193 BuildingSurface:Detailed,
  12194   Surface 98,                             !- Name
  12195   Wall,                                   !- Surface Type
  12196   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12197   Thermal Zone 40,                        !- Zone Name
  12198   Outdoors,                               !- Outside Boundary Condition
  12199   ,                                       !- Outside Boundary Condition Object
  12200   SunExposed,                             !- Sun Exposure
  12201   WindExposed,                            !- Wind Exposure
  12202   ,                                       !- View Factor to Ground
  12203   ,                                       !- Number of Vertices
  12204   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 1 {m}
  12205   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  12206   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  12207   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12208 
  12209 FenestrationSurface:Detailed,
  12210   Sub Surface 1,                          !- Name
  12211   Window,                                 !- Surface Type
  12212   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12213   Surface 98,                             !- Building Surface Name
  12214   ,                                       !- Outside Boundary Condition Object
  12215   ,                                       !- View Factor to Ground
  12216   ,                                       !- Shading Control Name
  12217   ,                                       !- Frame and Divider Name
  12218   ,                                       !- Multiplier
  12219   ,                                       !- Number of Vertices
  12220   -42.0746, -4, 1.57076101468625,         !- X,Y,Z Vertex 1 {m}
  12221   -42.0746, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  12222   -4.0254, -4, 1,                         !- X,Y,Z Vertex 3 {m}
  12223   -4.0254, -4, 1.57076101468625;          !- X,Y,Z Vertex 4 {m}
  12224 
  12225 BuildingSurface:Detailed,
  12226   Surface 99,                             !- Name
  12227   Wall,                                   !- Surface Type
  12228   000_Interior Wall,                      !- Construction Name
  12229   Thermal Zone 40,                        !- Zone Name
  12230   Surface,                                !- Outside Boundary Condition
  12231   Surface 107,                            !- Outside Boundary Condition Object
  12232   NoSun,                                  !- Sun Exposure
  12233   NoWind,                                 !- Wind Exposure
  12234   ,                                       !- View Factor to Ground
  12235   ,                                       !- Number of Vertices
  12236   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
  12237   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  12238   -42.1, -4, 0,                           !- X,Y,Z Vertex 3 {m}
  12239   -42.1, -4, 3.8;                         !- X,Y,Z Vertex 4 {m}
  12240 
  12241 ZoneInfiltration:DesignFlowRate,
  12242   Space Infiltration Design Flow Rate 40, !- Name
  12243   Thermal Zone 40,                        !- Zone or ZoneList Name
  12244   Medium Office_Infil_Quarter_On,         !- Schedule Name
  12245   Flow/Zone,                              !- Design Flow Rate Calculation Method
  12246   0.10819139525,                          !- Design Flow Rate {m3/s}
  12247   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  12248   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  12249   ,                                       !- Air Changes per Hour {1/hr}
  12250   0,                                      !- Constant Term Coefficient
  12251   0,                                      !- Temperature Term Coefficient
  12252   0.171985366457081,                      !- Velocity Term Coefficient
  12253   0.0115668089540891;                     !- Velocity Squared Term Coefficient
  12254 
  12255 ZoneControl:Thermostat,
  12256   Thermal Zone 40 Thermostat,             !- Name
  12257   Thermal Zone 40,                        !- Zone or ZoneList Name
  12258   Thermal Zone 40 Thermostat Schedule,    !- Control Type Schedule Name
  12259   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12260   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  12261 
  12262 Schedule:Compact,
  12263   Thermal Zone 40 Thermostat Schedule,    !- Name
  12264   Thermal Zone 40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  12265   Through: 12/31,                         !- Field 1
  12266   For: AllDays,                           !- Field 2
  12267   Until: 24:00,                           !- Field 3
  12268   4;                                      !- Field 4
  12269 
  12270 ScheduleTypeLimits,
  12271   Thermal Zone 40 Thermostat Schedule Type Limits, !- Name
  12272   0,                                      !- Lower Limit Value {BasedOnField A3}
  12273   4,                                      !- Upper Limit Value {BasedOnField A3}
  12274   DISCRETE;                               !- Numeric Type
  12275 
  12276 ZoneHVAC:EquipmentConnections,
  12277   Thermal Zone 40,                        !- Zone Name
  12278   Zone HVAC Equipment List 40,            !- Zone Conditioning Equipment List Name
  12279   Port List 79,                           !- Zone Air Inlet Node or NodeList Name
  12280   ,                                       !- Zone Air Exhaust Node or NodeList Name
  12281   Node 40,                                !- Zone Air Node Name
  12282   Node 73;                                !- Zone Return Air Node Name
  12283 
  12284 NodeList,
  12285   Port List 79,                           !- Name
  12286   Node 72;                                !- Node Name 1
  12287 
  12288 ZoneHVAC:EquipmentList,
  12289   Zone HVAC Equipment List 40,            !- Name
  12290   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  12291   ZoneHVAC:AirDistributionUnit {9c998a2d-2829-4a0c-b379-938e5d1bf931}, !- Zone Equipment Name 1
  12292   1,                                      !- Zone Equipment Cooling Sequence 1
  12293   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  12294 
  12295 Sizing:Zone,
  12296   Thermal Zone 40,                        !- Zone or ZoneList Name
  12297   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12298   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  12299   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  12300   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12301   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  12302   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  12303   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12304   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12305   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  12306   ,                                       !- Zone Heating Sizing Factor
  12307   ,                                       !- Zone Cooling Sizing Factor
  12308   DesignDay,                              !- Cooling Design Air Flow Method
  12309   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  12310   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  12311   0,                                      !- Cooling Minimum Air Flow {m3/s}
  12312   0,                                      !- Cooling Minimum Air Flow Fraction
  12313   DesignDay,                              !- Heating Design Air Flow Method
  12314   0,                                      !- Heating Design Air Flow Rate {m3/s}
  12315   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  12316   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  12317   0.3,                                    !- Heating Maximum Air Flow Fraction
  12318   Thermal Zone 40 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  12319 
  12320 DesignSpecification:ZoneAirDistribution,
  12321   Thermal Zone 40 Design Spec Zone Air Dist, !- Name
  12322   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  12323   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  12324 
  12325 Zone,
  12326   Thermal Zone 5,                         !- Name
  12327   -0,                                     !- Direction of Relative North {deg}
  12328   4,                                      !- X Origin {m}
  12329   4,                                      !- Y Origin {m}
  12330   7.6,                                    !- Z Origin {m}
  12331   ,                                       !- Type
  12332   ,                                       !- Multiplier
  12333   ,                                       !- Ceiling Height {m}
  12334   ,                                       !- Volume {m3}
  12335   ,                                       !- Floor Area {m2}
  12336   ,                                       !- Zone Inside Convection Algorithm
  12337   ;                                       !- Zone Outside Convection Algorithm
  12338 
  12339 BuildingSurface:Detailed,
  12340   Surface 151,                            !- Name
  12341   Floor,                                  !- Surface Type
  12342   000_Interior Floor,                     !- Construction Name
  12343   Thermal Zone 5,                         !- Zone Name
  12344   Surface,                                !- Outside Boundary Condition
  12345   Surface 96,                             !- Outside Boundary Condition Object
  12346   NoSun,                                  !- Sun Exposure
  12347   NoWind,                                 !- Wind Exposure
  12348   ,                                       !- View Factor to Ground
  12349   ,                                       !- Number of Vertices
  12350   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  12351   -4, 8.49, 0,                            !- X,Y,Z Vertex 2 {m}
  12352   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
  12353   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
  12354 
  12355 BuildingSurface:Detailed,
  12356   Surface 152,                            !- Name
  12357   Wall,                                   !- Surface Type
  12358   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12359   Thermal Zone 5,                         !- Zone Name
  12360   Outdoors,                               !- Outside Boundary Condition
  12361   ,                                       !- Outside Boundary Condition Object
  12362   SunExposed,                             !- Sun Exposure
  12363   WindExposed,                            !- Wind Exposure
  12364   ,                                       !- View Factor to Ground
  12365   ,                                       !- Number of Vertices
  12366   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  12367   -4, 8.49, 0,                            !- X,Y,Z Vertex 2 {m}
  12368   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  12369   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12370 
  12371 FenestrationSurface:Detailed,
  12372   Sub Surface 14,                         !- Name
  12373   Window,                                 !- Surface Type
  12374   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12375   Surface 152,                            !- Building Surface Name
  12376   ,                                       !- Outside Boundary Condition Object
  12377   ,                                       !- View Factor to Ground
  12378   ,                                       !- Shading Control Name
  12379   ,                                       !- Frame and Divider Name
  12380   ,                                       !- Multiplier
  12381   ,                                       !- Number of Vertices
  12382   -4, 8.4646, 1.57232780243102,           !- X,Y,Z Vertex 1 {m}
  12383   -4, 8.4646, 1,                          !- X,Y,Z Vertex 2 {m}
  12384   -4, -3.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  12385   -4, -3.9746, 1.57232780243102;          !- X,Y,Z Vertex 4 {m}
  12386 
  12387 BuildingSurface:Detailed,
  12388   Surface 153,                            !- Name
  12389   Wall,                                   !- Surface Type
  12390   000_Interior Wall,                      !- Construction Name
  12391   Thermal Zone 5,                         !- Zone Name
  12392   Surface,                                !- Outside Boundary Condition
  12393   Surface 161,                            !- Outside Boundary Condition Object
  12394   NoSun,                                  !- Sun Exposure
  12395   NoWind,                                 !- Wind Exposure
  12396   ,                                       !- View Factor to Ground
  12397   ,                                       !- Number of Vertices
  12398   0, 12.49, 3.8,                          !- X,Y,Z Vertex 1 {m}
  12399   0, 12.49, 0,                            !- X,Y,Z Vertex 2 {m}
  12400   -4, 8.49, 0,                            !- X,Y,Z Vertex 3 {m}
  12401   -4, 8.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  12402 
  12403 BuildingSurface:Detailed,
  12404   Surface 154,                            !- Name
  12405   Wall,                                   !- Surface Type
  12406   000_Interior Wall,                      !- Construction Name
  12407   Thermal Zone 5,                         !- Zone Name
  12408   Surface,                                !- Outside Boundary Condition
  12409   Surface 179,                            !- Outside Boundary Condition Object
  12410   NoSun,                                  !- Sun Exposure
  12411   NoWind,                                 !- Wind Exposure
  12412   ,                                       !- View Factor to Ground
  12413   ,                                       !- Number of Vertices
  12414   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  12415   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12416   0, 12.49, 0,                            !- X,Y,Z Vertex 3 {m}
  12417   0, 12.49, 3.8;                          !- X,Y,Z Vertex 4 {m}
  12418 
  12419 BuildingSurface:Detailed,
  12420   Surface 155,                            !- Name
  12421   Wall,                                   !- Surface Type
  12422   000_Interior Wall,                      !- Construction Name
  12423   Thermal Zone 5,                         !- Zone Name
  12424   Surface,                                !- Outside Boundary Condition
  12425   Surface 147,                            !- Outside Boundary Condition Object
  12426   NoSun,                                  !- Sun Exposure
  12427   NoWind,                                 !- Wind Exposure
  12428   ,                                       !- View Factor to Ground
  12429   ,                                       !- Number of Vertices
  12430   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  12431   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  12432   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  12433   0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}
  12434 
  12435 BuildingSurface:Detailed,
  12436   Surface 156,                            !- Name
  12437   Ceiling,                                !- Surface Type
  12438   000_Interior Ceiling,                   !- Construction Name
  12439   Thermal Zone 5,                         !- Zone Name
  12440   Surface,                                !- Outside Boundary Condition
  12441   Surface 211,                            !- Outside Boundary Condition Object
  12442   NoSun,                                  !- Sun Exposure
  12443   NoWind,                                 !- Wind Exposure
  12444   ,                                       !- View Factor to Ground
  12445   ,                                       !- Number of Vertices
  12446   0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  12447   0, 12.49, 3.8,                          !- X,Y,Z Vertex 2 {m}
  12448   -4, 8.49, 3.8,                          !- X,Y,Z Vertex 3 {m}
  12449   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12450 
  12451 ZoneInfiltration:DesignFlowRate,
  12452   Space Infiltration Design Flow Rate 5,  !- Name
  12453   Thermal Zone 5,                         !- Zone or ZoneList Name
  12454   Medium Office_Infil_Quarter_On,         !- Schedule Name
  12455   Flow/Zone,                              !- Design Flow Rate Calculation Method
  12456   0.0245952175225,                        !- Design Flow Rate {m3/s}
  12457   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  12458   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  12459   ,                                       !- Air Changes per Hour {1/hr}
  12460   0,                                      !- Constant Term Coefficient
  12461   0,                                      !- Temperature Term Coefficient
  12462   0.171989550785325,                      !- Velocity Term Coefficient
  12463   0.0115658729465182;                     !- Velocity Squared Term Coefficient
  12464 
  12465 ZoneControl:Thermostat,
  12466   Thermal Zone 5 Thermostat,              !- Name
  12467   Thermal Zone 5,                         !- Zone or ZoneList Name
  12468   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  12469   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12470   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  12471 
  12472 Schedule:Compact,
  12473   Thermal Zone 5 Thermostat Schedule,     !- Name
  12474   Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  12475   Through: 12/31,                         !- Field 1
  12476   For: AllDays,                           !- Field 2
  12477   Until: 24:00,                           !- Field 3
  12478   4;                                      !- Field 4
  12479 
  12480 ScheduleTypeLimits,
  12481   Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  12482   0,                                      !- Lower Limit Value {BasedOnField A3}
  12483   4,                                      !- Upper Limit Value {BasedOnField A3}
  12484   DISCRETE;                               !- Numeric Type
  12485 
  12486 ZoneHVAC:EquipmentConnections,
  12487   Thermal Zone 5,                         !- Zone Name
  12488   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
  12489   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
  12490   ,                                       !- Zone Air Exhaust Node or NodeList Name
  12491   Node 5,                                 !- Zone Air Node Name
  12492   Node 63;                                !- Zone Return Air Node Name
  12493 
  12494 NodeList,
  12495   Port List 9,                            !- Name
  12496   Node 45;                                !- Node Name 1
  12497 
  12498 ZoneHVAC:EquipmentList,
  12499   Zone HVAC Equipment List 5,             !- Name
  12500   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  12501   ZoneHVAC:AirDistributionUnit {06cb3b37-d074-4134-878b-75e163273195}, !- Zone Equipment Name 1
  12502   1,                                      !- Zone Equipment Cooling Sequence 1
  12503   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  12504 
  12505 Sizing:Zone,
  12506   Thermal Zone 5,                         !- Zone or ZoneList Name
  12507   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12508   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  12509   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  12510   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12511   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  12512   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  12513   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12514   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12515   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  12516   ,                                       !- Zone Heating Sizing Factor
  12517   ,                                       !- Zone Cooling Sizing Factor
  12518   DesignDay,                              !- Cooling Design Air Flow Method
  12519   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  12520   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  12521   0,                                      !- Cooling Minimum Air Flow {m3/s}
  12522   0,                                      !- Cooling Minimum Air Flow Fraction
  12523   DesignDay,                              !- Heating Design Air Flow Method
  12524   0,                                      !- Heating Design Air Flow Rate {m3/s}
  12525   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  12526   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  12527   0.3,                                    !- Heating Maximum Air Flow Fraction
  12528   Thermal Zone 5 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  12529 
  12530 DesignSpecification:ZoneAirDistribution,
  12531   Thermal Zone 5 Design Spec Zone Air Dist, !- Name
  12532   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  12533   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  12534 
  12535 Zone,
  12536   Thermal Zone 6,                         !- Name
  12537   -0,                                     !- Direction of Relative North {deg}
  12538   4,                                      !- X Origin {m}
  12539   16.49,                                  !- Y Origin {m}
  12540   11.4,                                   !- Z Origin {m}
  12541   ,                                       !- Type
  12542   ,                                       !- Multiplier
  12543   ,                                       !- Ceiling Height {m}
  12544   ,                                       !- Volume {m3}
  12545   ,                                       !- Floor Area {m2}
  12546   ,                                       !- Zone Inside Convection Algorithm
  12547   ;                                       !- Zone Outside Convection Algorithm
  12548 
  12549 BuildingSurface:Detailed,
  12550   Surface 217,                            !- Name
  12551   Floor,                                  !- Surface Type
  12552   000_Interior Floor,                     !- Construction Name
  12553   Thermal Zone 6,                         !- Zone Name
  12554   Surface,                                !- Outside Boundary Condition
  12555   Surface 162,                            !- Outside Boundary Condition Object
  12556   NoSun,                                  !- Sun Exposure
  12557   NoWind,                                 !- Wind Exposure
  12558   ,                                       !- View Factor to Ground
  12559   ,                                       !- Number of Vertices
  12560   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 1 {m}
  12561   -42.1, -4, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  12562   -38.1, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  12563   0, -3.5527136788005e-15, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}
  12564 
  12565 BuildingSurface:Detailed,
  12566   Surface 218,                            !- Name
  12567   Wall,                                   !- Surface Type
  12568   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12569   Thermal Zone 6,                         !- Zone Name
  12570   Outdoors,                               !- Outside Boundary Condition
  12571   ,                                       !- Outside Boundary Condition Object
  12572   SunExposed,                             !- Sun Exposure
  12573   WindExposed,                            !- Wind Exposure
  12574   ,                                       !- View Factor to Ground
  12575   ,                                       !- Number of Vertices
  12576   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 1 {m}
  12577   -42.1, -4, 1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  12578   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  12579   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12580 
  12581 FenestrationSurface:Detailed,
  12582   Sub Surface 29,                         !- Name
  12583   Window,                                 !- Surface Type
  12584   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12585   Surface 218,                            !- Building Surface Name
  12586   ,                                       !- Outside Boundary Condition Object
  12587   ,                                       !- View Factor to Ground
  12588   ,                                       !- Shading Control Name
  12589   ,                                       !- Frame and Divider Name
  12590   ,                                       !- Multiplier
  12591   ,                                       !- Number of Vertices
  12592   -42.0746, -4, 1.57076101468625,         !- X,Y,Z Vertex 1 {m}
  12593   -42.0746, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  12594   -4.0254, -4, 1,                         !- X,Y,Z Vertex 3 {m}
  12595   -4.0254, -4, 1.57076101468625;          !- X,Y,Z Vertex 4 {m}
  12596 
  12597 BuildingSurface:Detailed,
  12598   Surface 219,                            !- Name
  12599   Wall,                                   !- Surface Type
  12600   000_Interior Wall,                      !- Construction Name
  12601   Thermal Zone 6,                         !- Zone Name
  12602   Surface,                                !- Outside Boundary Condition
  12603   Surface 227,                            !- Outside Boundary Condition Object
  12604   NoSun,                                  !- Sun Exposure
  12605   NoWind,                                 !- Wind Exposure
  12606   ,                                       !- View Factor to Ground
  12607   ,                                       !- Number of Vertices
  12608   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
  12609   -38.1, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  12610   -42.1, -4, 1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  12611   -42.1, -4, 3.8;                         !- X,Y,Z Vertex 4 {m}
  12612 
  12613 BuildingSurface:Detailed,
  12614   Surface 220,                            !- Name
  12615   Wall,                                   !- Surface Type
  12616   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12617   Thermal Zone 6,                         !- Zone Name
  12618   Outdoors,                               !- Outside Boundary Condition
  12619   ,                                       !- Outside Boundary Condition Object
  12620   SunExposed,                             !- Sun Exposure
  12621   WindExposed,                            !- Wind Exposure
  12622   ,                                       !- View Factor to Ground
  12623   ,                                       !- Number of Vertices
  12624   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  12625   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  12626   -38.1, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  12627   -38.1, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
  12628 
  12629 FenestrationSurface:Detailed,
  12630   Sub Surface 34,                         !- Name
  12631   Window,                                 !- Surface Type
  12632   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12633   Surface 220,                            !- Building Surface Name
  12634   ,                                       !- Outside Boundary Condition Object
  12635   ,                                       !- View Factor to Ground
  12636   ,                                       !- Shading Control Name
  12637   ,                                       !- Frame and Divider Name
  12638   ,                                       !- Multiplier
  12639   ,                                       !- Number of Vertices
  12640   -0.0254, -3.5527136788005e-15, 1.57076101468625, !- X,Y,Z Vertex 1 {m}
  12641   -0.0254, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 2 {m}
  12642   -38.0746, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  12643   -38.0746, -3.5527136788005e-15, 1.57076101468625; !- X,Y,Z Vertex 4 {m}
  12644 
  12645 BuildingSurface:Detailed,
  12646   Surface 221,                            !- Name
  12647   Wall,                                   !- Surface Type
  12648   000_Interior Wall,                      !- Construction Name
  12649   Thermal Zone 6,                         !- Zone Name
  12650   Surface,                                !- Outside Boundary Condition
  12651   Surface 213,                            !- Outside Boundary Condition Object
  12652   NoSun,                                  !- Sun Exposure
  12653   NoWind,                                 !- Wind Exposure
  12654   ,                                       !- View Factor to Ground
  12655   ,                                       !- Number of Vertices
  12656   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  12657   -4, -4, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  12658   0, -3.5527136788005e-15, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  12659   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  12660 
  12661 BuildingSurface:Detailed,
  12662   Surface 222,                            !- Name
  12663   Roof,                                   !- Surface Type
  12664   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  12665   Thermal Zone 6,                         !- Zone Name
  12666   Outdoors,                               !- Outside Boundary Condition
  12667   ,                                       !- Outside Boundary Condition Object
  12668   SunExposed,                             !- Sun Exposure
  12669   WindExposed,                            !- Wind Exposure
  12670   ,                                       !- View Factor to Ground
  12671   ,                                       !- Number of Vertices
  12672   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  12673   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
  12674   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 3 {m}
  12675   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  12676 
  12677 ZoneInfiltration:DesignFlowRate,
  12678   Space Infiltration Design Flow Rate 6,  !- Name
  12679   Thermal Zone 6,                         !- Zone or ZoneList Name
  12680   Medium Office_Infil_Quarter_On,         !- Schedule Name
  12681   Flow/Zone,                              !- Design Flow Rate Calculation Method
  12682   0.118555866615,                         !- Design Flow Rate {m3/s}
  12683   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  12684   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  12685   ,                                       !- Air Changes per Hour {1/hr}
  12686   0,                                      !- Constant Term Coefficient
  12687   0,                                      !- Temperature Term Coefficient
  12688   0.171988922605849,                      !- Velocity Term Coefficient
  12689   0.0115660134662651;                     !- Velocity Squared Term Coefficient
  12690 
  12691 ZoneControl:Thermostat,
  12692   Thermal Zone 6 Thermostat,              !- Name
  12693   Thermal Zone 6,                         !- Zone or ZoneList Name
  12694   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  12695   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12696   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  12697 
  12698 Schedule:Compact,
  12699   Thermal Zone 6 Thermostat Schedule,     !- Name
  12700   Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  12701   Through: 12/31,                         !- Field 1
  12702   For: AllDays,                           !- Field 2
  12703   Until: 24:00,                           !- Field 3
  12704   4;                                      !- Field 4
  12705 
  12706 ScheduleTypeLimits,
  12707   Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  12708   0,                                      !- Lower Limit Value {BasedOnField A3}
  12709   4,                                      !- Upper Limit Value {BasedOnField A3}
  12710   DISCRETE;                               !- Numeric Type
  12711 
  12712 ZoneHVAC:EquipmentConnections,
  12713   Thermal Zone 6,                         !- Zone Name
  12714   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
  12715   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
  12716   ,                                       !- Zone Air Exhaust Node or NodeList Name
  12717   Node 6,                                 !- Zone Air Node Name
  12718   Node 233;                               !- Zone Return Air Node Name
  12719 
  12720 NodeList,
  12721   Port List 11,                           !- Name
  12722   Node 232;                               !- Node Name 1
  12723 
  12724 ZoneHVAC:EquipmentList,
  12725   Zone HVAC Equipment List 6,             !- Name
  12726   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  12727   ZoneHVAC:AirDistributionUnit {05b7e809-a336-45b2-8ff3-43073b794564}, !- Zone Equipment Name 1
  12728   1,                                      !- Zone Equipment Cooling Sequence 1
  12729   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  12730 
  12731 Sizing:Zone,
  12732   Thermal Zone 6,                         !- Zone or ZoneList Name
  12733   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12734   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  12735   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  12736   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12737   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  12738   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  12739   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12740   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12741   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  12742   ,                                       !- Zone Heating Sizing Factor
  12743   ,                                       !- Zone Cooling Sizing Factor
  12744   DesignDay,                              !- Cooling Design Air Flow Method
  12745   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  12746   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  12747   0,                                      !- Cooling Minimum Air Flow {m3/s}
  12748   0,                                      !- Cooling Minimum Air Flow Fraction
  12749   DesignDay,                              !- Heating Design Air Flow Method
  12750   0,                                      !- Heating Design Air Flow Rate {m3/s}
  12751   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  12752   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  12753   0.3,                                    !- Heating Maximum Air Flow Fraction
  12754   Thermal Zone 6 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  12755 
  12756 DesignSpecification:ZoneAirDistribution,
  12757   Thermal Zone 6 Design Spec Zone Air Dist, !- Name
  12758   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  12759   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  12760 
  12761 Zone,
  12762   Thermal Zone 7,                         !- Name
  12763   -0,                                     !- Direction of Relative North {deg}
  12764   48.43,                                  !- X Origin {m}
  12765   16.49,                                  !- Y Origin {m}
  12766   7.6,                                    !- Z Origin {m}
  12767   ,                                       !- Type
  12768   ,                                       !- Multiplier
  12769   ,                                       !- Ceiling Height {m}
  12770   ,                                       !- Volume {m3}
  12771   ,                                       !- Floor Area {m2}
  12772   ,                                       !- Zone Inside Convection Algorithm
  12773   ;                                       !- Zone Outside Convection Algorithm
  12774 
  12775 BuildingSurface:Detailed,
  12776   Surface 133,                            !- Name
  12777   Floor,                                  !- Surface Type
  12778   000_Interior Floor,                     !- Construction Name
  12779   Thermal Zone 7,                         !- Zone Name
  12780   Surface,                                !- Outside Boundary Condition
  12781   Surface 78,                             !- Outside Boundary Condition Object
  12782   NoSun,                                  !- Sun Exposure
  12783   NoWind,                                 !- Wind Exposure
  12784   ,                                       !- View Factor to Ground
  12785   ,                                       !- Number of Vertices
  12786   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 1 {m}
  12787   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
  12788   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  12789   -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}
  12790 
  12791 BuildingSurface:Detailed,
  12792   Surface 134,                            !- Name
  12793   Wall,                                   !- Surface Type
  12794   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12795   Thermal Zone 7,                         !- Zone Name
  12796   Outdoors,                               !- Outside Boundary Condition
  12797   ,                                       !- Outside Boundary Condition Object
  12798   SunExposed,                             !- Sun Exposure
  12799   WindExposed,                            !- Wind Exposure
  12800   ,                                       !- View Factor to Ground
  12801   ,                                       !- Number of Vertices
  12802   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
  12803   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
  12804   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 3 {m}
  12805   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
  12806 
  12807 FenestrationSurface:Detailed,
  12808   Sub Surface 24,                         !- Name
  12809   Window,                                 !- Surface Type
  12810   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12811   Surface 134,                            !- Building Surface Name
  12812   ,                                       !- Outside Boundary Condition Object
  12813   ,                                       !- View Factor to Ground
  12814   ,                                       !- Shading Control Name
  12815   ,                                       !- Frame and Divider Name
  12816   ,                                       !- Multiplier
  12817   ,                                       !- Number of Vertices
  12818   -32.8646, -4, 1.57078601055398,         !- X,Y,Z Vertex 1 {m}
  12819   -32.8646, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  12820   3.97459999999999, -4, 1,                !- X,Y,Z Vertex 3 {m}
  12821   3.97459999999999, -4, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
  12822 
  12823 BuildingSurface:Detailed,
  12824   Surface 135,                            !- Name
  12825   Wall,                                   !- Surface Type
  12826   000_Interior Wall,                      !- Construction Name
  12827   Thermal Zone 7,                         !- Zone Name
  12828   Surface,                                !- Outside Boundary Condition
  12829   Surface 143,                            !- Outside Boundary Condition Object
  12830   NoSun,                                  !- Sun Exposure
  12831   NoWind,                                 !- Wind Exposure
  12832   ,                                       !- View Factor to Ground
  12833   ,                                       !- Number of Vertices
  12834   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 1 {m}
  12835   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  12836   -32.89, -4, 0,                          !- X,Y,Z Vertex 3 {m}
  12837   -32.89, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
  12838 
  12839 BuildingSurface:Detailed,
  12840   Surface 136,                            !- Name
  12841   Wall,                                   !- Surface Type
  12842   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  12843   Thermal Zone 7,                         !- Zone Name
  12844   Outdoors,                               !- Outside Boundary Condition
  12845   ,                                       !- Outside Boundary Condition Object
  12846   SunExposed,                             !- Sun Exposure
  12847   WindExposed,                            !- Wind Exposure
  12848   ,                                       !- View Factor to Ground
  12849   ,                                       !- Number of Vertices
  12850   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  12851   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12852   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  12853   -36.89, -3.5527136788005e-15, 3.8;      !- X,Y,Z Vertex 4 {m}
  12854 
  12855 FenestrationSurface:Detailed,
  12856   Sub Surface 45,                         !- Name
  12857   Window,                                 !- Surface Type
  12858   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  12859   Surface 136,                            !- Building Surface Name
  12860   ,                                       !- Outside Boundary Condition Object
  12861   ,                                       !- View Factor to Ground
  12862   ,                                       !- Shading Control Name
  12863   ,                                       !- Frame and Divider Name
  12864   ,                                       !- Multiplier
  12865   ,                                       !- Number of Vertices
  12866   -0.0254000000000071, -3.5527136788005e-15, 1.57078601055398, !- X,Y,Z Vertex 1 {m}
  12867   -0.0254000000000071, -3.5527136788005e-15, 1, !- X,Y,Z Vertex 2 {m}
  12868   -36.8646, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  12869   -36.8646, -3.5527136788005e-15, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
  12870 
  12871 BuildingSurface:Detailed,
  12872   Surface 137,                            !- Name
  12873   Wall,                                   !- Surface Type
  12874   000_Interior Wall,                      !- Construction Name
  12875   Thermal Zone 7,                         !- Zone Name
  12876   Surface,                                !- Outside Boundary Condition
  12877   Surface 129,                            !- Outside Boundary Condition Object
  12878   NoSun,                                  !- Sun Exposure
  12879   NoWind,                                 !- Wind Exposure
  12880   ,                                       !- View Factor to Ground
  12881   ,                                       !- Number of Vertices
  12882   3.99999999999999, -4, 3.8,              !- X,Y,Z Vertex 1 {m}
  12883   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 2 {m}
  12884   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  12885   -7.105427357601e-15, -3.5527136788005e-15, 3.8; !- X,Y,Z Vertex 4 {m}
  12886 
  12887 BuildingSurface:Detailed,
  12888   Surface 138,                            !- Name
  12889   Ceiling,                                !- Surface Type
  12890   000_Interior Ceiling,                   !- Construction Name
  12891   Thermal Zone 7,                         !- Zone Name
  12892   Surface,                                !- Outside Boundary Condition
  12893   Surface 193,                            !- Outside Boundary Condition Object
  12894   NoSun,                                  !- Sun Exposure
  12895   NoWind,                                 !- Wind Exposure
  12896   ,                                       !- View Factor to Ground
  12897   ,                                       !- Number of Vertices
  12898   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  12899   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 2 {m}
  12900   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
  12901   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
  12902 
  12903 ZoneInfiltration:DesignFlowRate,
  12904   Space Infiltration Design Flow Rate 7,  !- Name
  12905   Thermal Zone 7,                         !- Zone or ZoneList Name
  12906   Medium Office_Infil_Quarter_On,         !- Schedule Name
  12907   Flow/Zone,                              !- Design Flow Rate Calculation Method
  12908   0.10739668925,                          !- Design Flow Rate {m3/s}
  12909   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  12910   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  12911   ,                                       !- Air Changes per Hour {1/hr}
  12912   0,                                      !- Constant Term Coefficient
  12913   0,                                      !- Temperature Term Coefficient
  12914   0.171991477499073,                      !- Velocity Term Coefficient
  12915   0.0115654419529275;                     !- Velocity Squared Term Coefficient
  12916 
  12917 ZoneControl:Thermostat,
  12918   Thermal Zone 7 Thermostat,              !- Name
  12919   Thermal Zone 7,                         !- Zone or ZoneList Name
  12920   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  12921   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12922   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  12923 
  12924 Schedule:Compact,
  12925   Thermal Zone 7 Thermostat Schedule,     !- Name
  12926   Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  12927   Through: 12/31,                         !- Field 1
  12928   For: AllDays,                           !- Field 2
  12929   Until: 24:00,                           !- Field 3
  12930   4;                                      !- Field 4
  12931 
  12932 ScheduleTypeLimits,
  12933   Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  12934   0,                                      !- Lower Limit Value {BasedOnField A3}
  12935   4,                                      !- Upper Limit Value {BasedOnField A3}
  12936   DISCRETE;                               !- Numeric Type
  12937 
  12938 ZoneHVAC:EquipmentConnections,
  12939   Thermal Zone 7,                         !- Zone Name
  12940   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
  12941   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
  12942   ,                                       !- Zone Air Exhaust Node or NodeList Name
  12943   Node 7,                                 !- Zone Air Node Name
  12944   Node 228;                               !- Zone Return Air Node Name
  12945 
  12946 NodeList,
  12947   Port List 13,                           !- Name
  12948   Node 227;                               !- Node Name 1
  12949 
  12950 ZoneHVAC:EquipmentList,
  12951   Zone HVAC Equipment List 7,             !- Name
  12952   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  12953   ZoneHVAC:AirDistributionUnit {05cfc318-2481-408d-bcfa-beb4db50f7ab}, !- Zone Equipment Name 1
  12954   1,                                      !- Zone Equipment Cooling Sequence 1
  12955   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  12956 
  12957 Sizing:Zone,
  12958   Thermal Zone 7,                         !- Zone or ZoneList Name
  12959   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12960   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  12961   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  12962   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12963   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  12964   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  12965   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12966   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12967   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  12968   ,                                       !- Zone Heating Sizing Factor
  12969   ,                                       !- Zone Cooling Sizing Factor
  12970   DesignDay,                              !- Cooling Design Air Flow Method
  12971   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  12972   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  12973   0,                                      !- Cooling Minimum Air Flow {m3/s}
  12974   0,                                      !- Cooling Minimum Air Flow Fraction
  12975   DesignDay,                              !- Heating Design Air Flow Method
  12976   0,                                      !- Heating Design Air Flow Rate {m3/s}
  12977   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  12978   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  12979   0.3,                                    !- Heating Maximum Air Flow Fraction
  12980   Thermal Zone 7 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  12981 
  12982 DesignSpecification:ZoneAirDistribution,
  12983   Thermal Zone 7 Design Spec Zone Air Dist, !- Name
  12984   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  12985   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  12986 
  12987 Zone,
  12988   Thermal Zone 8,                         !- Name
  12989   -0,                                     !- Direction of Relative North {deg}
  12990   48.43,                                  !- X Origin {m}
  12991   16.49,                                  !- Y Origin {m}
  12992   0,                                      !- Z Origin {m}
  12993   ,                                       !- Type
  12994   ,                                       !- Multiplier
  12995   ,                                       !- Ceiling Height {m}
  12996   ,                                       !- Volume {m3}
  12997   ,                                       !- Floor Area {m2}
  12998   ,                                       !- Zone Inside Convection Algorithm
  12999   ;                                       !- Zone Outside Convection Algorithm
  13000 
  13001 BuildingSurface:Detailed,
  13002   Surface 13,                             !- Name
  13003   Floor,                                  !- Surface Type
  13004   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
  13005   Thermal Zone 8,                         !- Zone Name
  13006   Ground,                                 !- Outside Boundary Condition
  13007   ,                                       !- Outside Boundary Condition Object
  13008   NoSun,                                  !- Sun Exposure
  13009   NoWind,                                 !- Wind Exposure
  13010   ,                                       !- View Factor to Ground
  13011   ,                                       !- Number of Vertices
  13012   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 1 {m}
  13013   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
  13014   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  13015   -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}
  13016 
  13017 BuildingSurface:Detailed,
  13018   Surface 14,                             !- Name
  13019   Wall,                                   !- Surface Type
  13020   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  13021   Thermal Zone 8,                         !- Zone Name
  13022   Outdoors,                               !- Outside Boundary Condition
  13023   ,                                       !- Outside Boundary Condition Object
  13024   SunExposed,                             !- Sun Exposure
  13025   WindExposed,                            !- Wind Exposure
  13026   ,                                       !- View Factor to Ground
  13027   ,                                       !- Number of Vertices
  13028   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 1 {m}
  13029   -32.89, -4, 0,                          !- X,Y,Z Vertex 2 {m}
  13030   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 3 {m}
  13031   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
  13032 
  13033 FenestrationSurface:Detailed,
  13034   Sub Surface 40,                         !- Name
  13035   Window,                                 !- Surface Type
  13036   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  13037   Surface 14,                             !- Building Surface Name
  13038   ,                                       !- Outside Boundary Condition Object
  13039   ,                                       !- View Factor to Ground
  13040   ,                                       !- Shading Control Name
  13041   ,                                       !- Frame and Divider Name
  13042   ,                                       !- Multiplier
  13043   ,                                       !- Number of Vertices
  13044   -32.8646, -4, 1.57078601055398,         !- X,Y,Z Vertex 1 {m}
  13045   -32.8646, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  13046   3.97459999999999, -4, 1,                !- X,Y,Z Vertex 3 {m}
  13047   3.97459999999999, -4, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
  13048 
  13049 BuildingSurface:Detailed,
  13050   Surface 15,                             !- Name
  13051   Wall,                                   !- Surface Type
  13052   000_Interior Wall,                      !- Construction Name
  13053   Thermal Zone 8,                         !- Zone Name
  13054   Surface,                                !- Outside Boundary Condition
  13055   Surface 23,                             !- Outside Boundary Condition Object
  13056   NoSun,                                  !- Sun Exposure
  13057   NoWind,                                 !- Wind Exposure
  13058   ,                                       !- View Factor to Ground
  13059   ,                                       !- Number of Vertices
  13060   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 1 {m}
  13061   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  13062   -32.89, -4, 0,                          !- X,Y,Z Vertex 3 {m}
  13063   -32.89, -4, 3.8;                        !- X,Y,Z Vertex 4 {m}
  13064 
  13065 BuildingSurface:Detailed,
  13066   Surface 16,                             !- Name
  13067   Wall,                                   !- Surface Type
  13068   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  13069   Thermal Zone 8,                         !- Zone Name
  13070   Outdoors,                               !- Outside Boundary Condition
  13071   ,                                       !- Outside Boundary Condition Object
  13072   SunExposed,                             !- Sun Exposure
  13073   WindExposed,                            !- Wind Exposure
  13074   ,                                       !- View Factor to Ground
  13075   ,                                       !- Number of Vertices
  13076   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  13077   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  13078   -36.89, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  13079   -36.89, -3.5527136788005e-15, 3.8;      !- X,Y,Z Vertex 4 {m}
  13080 
  13081 FenestrationSurface:Detailed,
  13082   Sub Surface 6,                          !- Name
  13083   Window,                                 !- Surface Type
  13084   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  13085   Surface 16,                             !- Building Surface Name
  13086   ,                                       !- Outside Boundary Condition Object
  13087   ,                                       !- View Factor to Ground
  13088   ,                                       !- Shading Control Name
  13089   ,                                       !- Frame and Divider Name
  13090   ,                                       !- Multiplier
  13091   ,                                       !- Number of Vertices
  13092   -0.0254000000000071, -3.5527136788005e-15, 1.57078601055398, !- X,Y,Z Vertex 1 {m}
  13093   -0.0254000000000071, -3.5527136788005e-15, 1, !- X,Y,Z Vertex 2 {m}
  13094   -36.8646, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  13095   -36.8646, -3.5527136788005e-15, 1.57078601055398; !- X,Y,Z Vertex 4 {m}
  13096 
  13097 BuildingSurface:Detailed,
  13098   Surface 17,                             !- Name
  13099   Wall,                                   !- Surface Type
  13100   000_Interior Wall,                      !- Construction Name
  13101   Thermal Zone 8,                         !- Zone Name
  13102   Surface,                                !- Outside Boundary Condition
  13103   Surface 9,                              !- Outside Boundary Condition Object
  13104   NoSun,                                  !- Sun Exposure
  13105   NoWind,                                 !- Wind Exposure
  13106   ,                                       !- View Factor to Ground
  13107   ,                                       !- Number of Vertices
  13108   3.99999999999999, -4, 3.8,              !- X,Y,Z Vertex 1 {m}
  13109   3.99999999999999, -4, 0,                !- X,Y,Z Vertex 2 {m}
  13110   -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  13111   -7.105427357601e-15, -3.5527136788005e-15, 3.8; !- X,Y,Z Vertex 4 {m}
  13112 
  13113 BuildingSurface:Detailed,
  13114   Surface 18,                             !- Name
  13115   Ceiling,                                !- Surface Type
  13116   000_Interior Ceiling,                   !- Construction Name
  13117   Thermal Zone 8,                         !- Zone Name
  13118   Surface,                                !- Outside Boundary Condition
  13119   Surface 73,                             !- Outside Boundary Condition Object
  13120   NoSun,                                  !- Sun Exposure
  13121   NoWind,                                 !- Wind Exposure
  13122   ,                                       !- View Factor to Ground
  13123   ,                                       !- Number of Vertices
  13124   -7.105427357601e-15, -3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  13125   -36.89, -3.5527136788005e-15, 3.8,      !- X,Y,Z Vertex 2 {m}
  13126   -32.89, -4, 3.8,                        !- X,Y,Z Vertex 3 {m}
  13127   3.99999999999999, -4, 3.8;              !- X,Y,Z Vertex 4 {m}
  13128 
  13129 ZoneInfiltration:DesignFlowRate,
  13130   Space Infiltration Design Flow Rate 8,  !- Name
  13131   Thermal Zone 8,                         !- Zone or ZoneList Name
  13132   Medium Office_Infil_Quarter_On,         !- Schedule Name
  13133   Flow/Zone,                              !- Design Flow Rate Calculation Method
  13134   0.10427807025,                          !- Design Flow Rate {m3/s}
  13135   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  13136   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  13137   ,                                       !- Air Changes per Hour {1/hr}
  13138   0,                                      !- Constant Term Coefficient
  13139   0,                                      !- Temperature Term Coefficient
  13140   0.171991800671814,                      !- Velocity Term Coefficient
  13141   0.0115653696612443;                     !- Velocity Squared Term Coefficient
  13142 
  13143 ZoneControl:Thermostat,
  13144   Thermal Zone 8 Thermostat,              !- Name
  13145   Thermal Zone 8,                         !- Zone or ZoneList Name
  13146   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  13147   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  13148   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  13149 
  13150 Schedule:Compact,
  13151   Thermal Zone 8 Thermostat Schedule,     !- Name
  13152   Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  13153   Through: 12/31,                         !- Field 1
  13154   For: AllDays,                           !- Field 2
  13155   Until: 24:00,                           !- Field 3
  13156   4;                                      !- Field 4
  13157 
  13158 ScheduleTypeLimits,
  13159   Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  13160   0,                                      !- Lower Limit Value {BasedOnField A3}
  13161   4,                                      !- Upper Limit Value {BasedOnField A3}
  13162   DISCRETE;                               !- Numeric Type
  13163 
  13164 ZoneHVAC:EquipmentConnections,
  13165   Thermal Zone 8,                         !- Zone Name
  13166   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
  13167   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
  13168   ,                                       !- Zone Air Exhaust Node or NodeList Name
  13169   Node 8,                                 !- Zone Air Node Name
  13170   Node 118;                               !- Zone Return Air Node Name
  13171 
  13172 NodeList,
  13173   Port List 15,                           !- Name
  13174   Node 117;                               !- Node Name 1
  13175 
  13176 ZoneHVAC:EquipmentList,
  13177   Zone HVAC Equipment List 8,             !- Name
  13178   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  13179   ZoneHVAC:AirDistributionUnit {c4a2aa75-aa59-4013-999a-37628a5cc48d}, !- Zone Equipment Name 1
  13180   1,                                      !- Zone Equipment Cooling Sequence 1
  13181   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  13182 
  13183 Sizing:Zone,
  13184   Thermal Zone 8,                         !- Zone or ZoneList Name
  13185   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13186   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  13187   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  13188   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  13189   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13190   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  13191   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  13192   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  13193   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  13194   ,                                       !- Zone Heating Sizing Factor
  13195   ,                                       !- Zone Cooling Sizing Factor
  13196   DesignDay,                              !- Cooling Design Air Flow Method
  13197   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  13198   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  13199   0,                                      !- Cooling Minimum Air Flow {m3/s}
  13200   0,                                      !- Cooling Minimum Air Flow Fraction
  13201   DesignDay,                              !- Heating Design Air Flow Method
  13202   0,                                      !- Heating Design Air Flow Rate {m3/s}
  13203   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  13204   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  13205   0.3,                                    !- Heating Maximum Air Flow Fraction
  13206   Thermal Zone 8 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  13207 
  13208 DesignSpecification:ZoneAirDistribution,
  13209   Thermal Zone 8 Design Spec Zone Air Dist, !- Name
  13210   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  13211   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  13212 
  13213 Zone,
  13214   Thermal Zone 9,                         !- Name
  13215   -0,                                     !- Direction of Relative North {deg}
  13216   4,                                      !- X Origin {m}
  13217   16.49,                                  !- Y Origin {m}
  13218   7.6,                                    !- Z Origin {m}
  13219   ,                                       !- Type
  13220   ,                                       !- Multiplier
  13221   ,                                       !- Ceiling Height {m}
  13222   ,                                       !- Volume {m3}
  13223   ,                                       !- Floor Area {m2}
  13224   ,                                       !- Zone Inside Convection Algorithm
  13225   ;                                       !- Zone Outside Convection Algorithm
  13226 
  13227 BuildingSurface:Detailed,
  13228   Surface 157,                            !- Name
  13229   Floor,                                  !- Surface Type
  13230   000_Interior Floor,                     !- Construction Name
  13231   Thermal Zone 9,                         !- Zone Name
  13232   Surface,                                !- Outside Boundary Condition
  13233   Surface 102,                            !- Outside Boundary Condition Object
  13234   NoSun,                                  !- Sun Exposure
  13235   NoWind,                                 !- Wind Exposure
  13236   ,                                       !- View Factor to Ground
  13237   ,                                       !- Number of Vertices
  13238   -4, -4, 0,                              !- X,Y,Z Vertex 1 {m}
  13239   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  13240   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  13241   0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}
  13242 
  13243 BuildingSurface:Detailed,
  13244   Surface 158,                            !- Name
  13245   Wall,                                   !- Surface Type
  13246   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  13247   Thermal Zone 9,                         !- Zone Name
  13248   Outdoors,                               !- Outside Boundary Condition
  13249   ,                                       !- Outside Boundary Condition Object
  13250   SunExposed,                             !- Sun Exposure
  13251   WindExposed,                            !- Wind Exposure
  13252   ,                                       !- View Factor to Ground
  13253   ,                                       !- Number of Vertices
  13254   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 1 {m}
  13255   -42.1, -4, 0,                           !- X,Y,Z Vertex 2 {m}
  13256   -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  13257   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  13258 
  13259 FenestrationSurface:Detailed,
  13260   Sub Surface 23,                         !- Name
  13261   Window,                                 !- Surface Type
  13262   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  13263   Surface 158,                            !- Building Surface Name
  13264   ,                                       !- Outside Boundary Condition Object
  13265   ,                                       !- View Factor to Ground
  13266   ,                                       !- Shading Control Name
  13267   ,                                       !- Frame and Divider Name
  13268   ,                                       !- Multiplier
  13269   ,                                       !- Number of Vertices
  13270   -42.0746, -4, 1.57076101468625,         !- X,Y,Z Vertex 1 {m}
  13271   -42.0746, -4, 1,                        !- X,Y,Z Vertex 2 {m}
  13272   -4.0254, -4, 1,                         !- X,Y,Z Vertex 3 {m}
  13273   -4.0254, -4, 1.57076101468625;          !- X,Y,Z Vertex 4 {m}
  13274 
  13275 BuildingSurface:Detailed,
  13276   Surface 159,                            !- Name
  13277   Wall,                                   !- Surface Type
  13278   000_Interior Wall,                      !- Construction Name
  13279   Thermal Zone 9,                         !- Zone Name
  13280   Surface,                                !- Outside Boundary Condition
  13281   Surface 167,                            !- Outside Boundary Condition Object
  13282   NoSun,                                  !- Sun Exposure
  13283   NoWind,                                 !- Wind Exposure
  13284   ,                                       !- View Factor to Ground
  13285   ,                                       !- Number of Vertices
  13286   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 1 {m}
  13287   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  13288   -42.1, -4, 0,                           !- X,Y,Z Vertex 3 {m}
  13289   -42.1, -4, 3.8;                         !- X,Y,Z Vertex 4 {m}
  13290 
  13291 BuildingSurface:Detailed,
  13292   Surface 160,                            !- Name
  13293   Wall,                                   !- Surface Type
  13294   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  13295   Thermal Zone 9,                         !- Zone Name
  13296   Outdoors,                               !- Outside Boundary Condition
  13297   ,                                       !- Outside Boundary Condition Object
  13298   SunExposed,                             !- Sun Exposure
  13299   WindExposed,                            !- Wind Exposure
  13300   ,                                       !- View Factor to Ground
  13301   ,                                       !- Number of Vertices
  13302   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  13303   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  13304   -38.1, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  13305   -38.1, -3.5527136788005e-15, 3.8;       !- X,Y,Z Vertex 4 {m}
  13306 
  13307 FenestrationSurface:Detailed,
  13308   Sub Surface 17,                         !- Name
  13309   Window,                                 !- Surface Type
  13310   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  13311   Surface 160,                            !- Building Surface Name
  13312   ,                                       !- Outside Boundary Condition Object
  13313   ,                                       !- View Factor to Ground
  13314   ,                                       !- Shading Control Name
  13315   ,                                       !- Frame and Divider Name
  13316   ,                                       !- Multiplier
  13317   ,                                       !- Number of Vertices
  13318   -0.0254, -3.5527136788005e-15, 1.57076101468625, !- X,Y,Z Vertex 1 {m}
  13319   -0.0254, -3.5527136788005e-15, 1,       !- X,Y,Z Vertex 2 {m}
  13320   -38.0746, -3.5527136788005e-15, 1,      !- X,Y,Z Vertex 3 {m}
  13321   -38.0746, -3.5527136788005e-15, 1.57076101468625; !- X,Y,Z Vertex 4 {m}
  13322 
  13323 BuildingSurface:Detailed,
  13324   Surface 161,                            !- Name
  13325   Wall,                                   !- Surface Type
  13326   000_Interior Wall,                      !- Construction Name
  13327   Thermal Zone 9,                         !- Zone Name
  13328   Surface,                                !- Outside Boundary Condition
  13329   Surface 153,                            !- Outside Boundary Condition Object
  13330   NoSun,                                  !- Sun Exposure
  13331   NoWind,                                 !- Wind Exposure
  13332   ,                                       !- View Factor to Ground
  13333   ,                                       !- Number of Vertices
  13334   -4, -4, 3.8,                            !- X,Y,Z Vertex 1 {m}
  13335   -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  13336   0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  13337   0, -3.5527136788005e-15, 3.8;           !- X,Y,Z Vertex 4 {m}
  13338 
  13339 BuildingSurface:Detailed,
  13340   Surface 162,                            !- Name
  13341   Ceiling,                                !- Surface Type
  13342   000_Interior Ceiling,                   !- Construction Name
  13343   Thermal Zone 9,                         !- Zone Name
  13344   Surface,                                !- Outside Boundary Condition
  13345   Surface 217,                            !- Outside Boundary Condition Object
  13346   NoSun,                                  !- Sun Exposure
  13347   NoWind,                                 !- Wind Exposure
  13348   ,                                       !- View Factor to Ground
  13349   ,                                       !- Number of Vertices
  13350   0, -3.5527136788005e-15, 3.8,           !- X,Y,Z Vertex 1 {m}
  13351   -38.1, -3.5527136788005e-15, 3.8,       !- X,Y,Z Vertex 2 {m}
  13352   -42.1, -4, 3.8,                         !- X,Y,Z Vertex 3 {m}
  13353   -4, -4, 3.8;                            !- X,Y,Z Vertex 4 {m}
  13354 
  13355 ZoneInfiltration:DesignFlowRate,
  13356   Space Infiltration Design Flow Rate 9,  !- Name
  13357   Thermal Zone 9,                         !- Zone or ZoneList Name
  13358   Medium Office_Infil_Quarter_On,         !- Schedule Name
  13359   Flow/Zone,                              !- Design Flow Rate Calculation Method
  13360   0.11066582075,                          !- Design Flow Rate {m3/s}
  13361   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  13362   ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  13363   ,                                       !- Air Changes per Hour {1/hr}
  13364   0,                                      !- Constant Term Coefficient
  13365   0,                                      !- Temperature Term Coefficient
  13366   0.171985431806212,                      !- Velocity Term Coefficient
  13367   0.0115667943359047;                     !- Velocity Squared Term Coefficient
  13368 
  13369 ZoneControl:Thermostat,
  13370   Thermal Zone 9 Thermostat,              !- Name
  13371   Thermal Zone 9,                         !- Zone or ZoneList Name
  13372   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  13373   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  13374   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
  13375 
  13376 Schedule:Compact,
  13377   Thermal Zone 9 Thermostat Schedule,     !- Name
  13378   Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  13379   Through: 12/31,                         !- Field 1
  13380   For: AllDays,                           !- Field 2
  13381   Until: 24:00,                           !- Field 3
  13382   4;                                      !- Field 4
  13383 
  13384 ScheduleTypeLimits,
  13385   Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  13386   0,                                      !- Lower Limit Value {BasedOnField A3}
  13387   4,                                      !- Upper Limit Value {BasedOnField A3}
  13388   DISCRETE;                               !- Numeric Type
  13389 
  13390 ZoneHVAC:EquipmentConnections,
  13391   Thermal Zone 9,                         !- Zone Name
  13392   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
  13393   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
  13394   ,                                       !- Zone Air Exhaust Node or NodeList Name
  13395   Node 9,                                 !- Zone Air Node Name
  13396   Node 243;                               !- Zone Return Air Node Name
  13397 
  13398 NodeList,
  13399   Port List 17,                           !- Name
  13400   Node 242;                               !- Node Name 1
  13401 
  13402 ZoneHVAC:EquipmentList,
  13403   Zone HVAC Equipment List 9,             !- Name
  13404   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  13405   ZoneHVAC:AirDistributionUnit {28e3c89b-c9e3-4a5b-ac5a-2733bdd806a3}, !- Zone Equipment Name 1
  13406   1,                                      !- Zone Equipment Cooling Sequence 1
  13407   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
  13408 
  13409 Sizing:Zone,
  13410   Thermal Zone 9,                         !- Zone or ZoneList Name
  13411   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13412   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  13413   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  13414   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  13415   40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13416   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  13417   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  13418   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  13419   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  13420   ,                                       !- Zone Heating Sizing Factor
  13421   ,                                       !- Zone Cooling Sizing Factor
  13422   DesignDay,                              !- Cooling Design Air Flow Method
  13423   0,                                      !- Cooling Design Air Flow Rate {m3/s}
  13424   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  13425   0,                                      !- Cooling Minimum Air Flow {m3/s}
  13426   0,                                      !- Cooling Minimum Air Flow Fraction
  13427   DesignDay,                              !- Heating Design Air Flow Method
  13428   0,                                      !- Heating Design Air Flow Rate {m3/s}
  13429   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  13430   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  13431   0.3,                                    !- Heating Maximum Air Flow Fraction
  13432   Thermal Zone 9 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name
  13433 
  13434 DesignSpecification:ZoneAirDistribution,
  13435   Thermal Zone 9 Design Spec Zone Air Dist, !- Name
  13436   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  13437   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  13438 
  13439 SetpointManager:Scheduled,
  13440   Setpoint Manager Scheduled 2,           !- Name
  13441   Temperature,                            !- Control Variable
  13442   Hot_Water_Temperature,                  !- Schedule Name
  13443   Node 52;                                !- Setpoint Node or NodeList Name
  13444 
  13445 OutputControl:Table:Style,
  13446   HTML,
  13447   InchPound;
  13448 
  13449 Output:Table:SummaryReports,
  13450   ZoneComponentLoadSummary,
  13451   AllSummary;                             !- Report Name 1
  13452 
  13453 Output:VariableDictionary,
  13454   IDF,                                    !- Key Field
  13455   Unsorted;                               !- Sort Option
  13456 
  13457 Output:SQLite,
  13458   SimpleAndTabular;                       !- Option Type
  13459 
  13460 
  13461 Output:Table:Monthly,
  13462   End Use Energy Consumption Electricity Monthly,   ! Name
  13463   3,                                                ! Digits After Decimal
  13464   InteriorLights:Electricity,  !- Variable or Meter 1 Name
  13465   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  13466   ExteriorLights:Electricity,  !- Variable or Meter 2 Name
  13467   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  13468   InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
  13469   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  13470   ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  13471   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  13472   Fans:Electricity,        !- Variable or Meter 5 Name
  13473   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  13474   Pumps:Electricity,       !- Variable or Meter 6 Name
  13475   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  13476   Heating:Electricity,     !- Variable or Meter 7 Name
  13477   SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  13478   Cooling:Electricity,     !- Variable or Meter 8 Name
  13479   SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  13480   HeatRejection:Electricity,  !- Variable or Meter 9 Name
  13481   SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  13482   Humidifier:Electricity,  !- Variable or Meter 10 Name
  13483   SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  13484   HeatRecovery:Electricity,!- Variable or Meter 11 Name
  13485   SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  13486   WaterSystems:Electricity,!- Variable or Meter 12 Name
  13487   SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  13488   Cogeneration:Electricity,!- Variable or Meter 13 Name
  13489   SumOrAverage;            !- Aggregation Type for Variable or Meter 13
  13490 
  13491 Output:Table:Monthly,
  13492   End Use Energy Consumption Gasoline Monthly,   ! Name
  13493   3,                                                ! Digits After Decimal
  13494   Cooling:Gasoline,                              ! Variable or Meter 1 Name
  13495   SumOrAverage,                                     ! Aggregation Type for Variable or Meter 1
  13496   InteriorLights:Gasoline,
  13497   SumOrAverage,
  13498   Heating:Gasoline,
  13499   SumOrAverage;
  13500 
  13501 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========
  13502 
  13503 Output:EnvironmentalImpactFactors,
  13504     RunPeriod;               !- Reporting Frequency
  13505 
  13506 
  13507 !-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========
  13508 
  13509 EnvironmentalImpactFactors,
  13510     0.3,                     !- District Heating Efficiency
  13511     3,                       !- District Cooling COP {W/W}
  13512     0.25,                    !- Steam Conversion Efficiency
  13513     80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  13514     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  13515     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
  13516 
  13517 
  13518 !-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========
  13519 ! Virginia electricity source and emission factors based on Deru and Torcellini 2007
  13520 
  13521   FuelFactors,
  13522     Electricity,             !- Existing Fuel Resource Name
  13523     kg,                      !- Units of Measure
  13524     ,                        !- Energy per Unit Factor
  13525     3.576,                   !- Source Energy Factor {J/J}
  13526     ,                        !- Source Energy Schedule Name
  13527     1.681E+02,               !- CO2 Emission Factor {g/MJ}
  13528     ,                        !- CO2 Emission Factor Schedule Name
  13529     1.228E-01,               !- CO Emission Factor {g/MJ}
  13530     ,                        !- CO Emission Factor Schedule Name
  13531     3.167E-01,               !- CH4 Emission Factor {g/MJ}
  13532     ,                        !- CH4 Emission Factor Schedule Name
  13533     3.361E-01,               !- NOx Emission Factor {g/MJ}
  13534     ,                        !- NOx Emission Factor Schedule Name
  13535     3.528E-03,               !- N2O Emission Factor {g/MJ}
  13536     ,                        !- N2O Emission Factor Schedule Name
  13537     1.014E+00,               !- SO2 Emission Factor {g/MJ}
  13538     ,                        !- SO2 Emission Factor Schedule Name
  13539     0.0,                     !- PM Emission Factor {g/MJ}
  13540     ,                        !- PM Emission Factor Schedule Name
  13541     9.139E-03,               !- PM10 Emission Factor {g/MJ}
  13542     ,                        !- PM10 Emission Factor Schedule Name
  13543     0.0,                     !- PM2.5 Emission Factor {g/MJ}
  13544     ,                        !- PM2.5 Emission Factor Schedule Name
  13545     0.0,                     !- NH3 Emission Factor {g/MJ}
  13546     ,                        !- NH3 Emission Factor Schedule Name
  13547     1.106E-02,               !- NMVOC Emission Factor {g/MJ}
  13548     ,                        !- NMVOC Emission Factor Schedule Name
  13549     4.083E-06,               !- Hg Emission Factor {g/MJ}
  13550     ,                        !- Hg Emission Factor Schedule Name
  13551     1.286E-05,               !- Pb Emission Factor {g/MJ}
  13552     ,                        !- Pb Emission Factor Schedule Name
  13553     0.063066,                !- Water Emission Factor {L/MJ}
  13554     ,                        !- Water Emission Factor Schedule Name
  13555     0,                       !- Nuclear High Level Emission Factor {g/MJ}
  13556     ,                        !- Nuclear High Level Emission Factor Schedule Name
  13557     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  13558 
  13559 ! Deru and Torcellini 2007
  13560 ! Source Energy and Emission Factors for Energy Use in Buildings
  13561 ! NREL/TP-550-38617
  13562 ! source factor and Higher Heating Values from Table 5
  13563 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
  13564 
  13565   FuelFactors,
  13566     NaturalGas,              !- Existing Fuel Resource Name
  13567     m3,                      !- Units of Measure
  13568     37631000,                !- Energy per Unit Factor
  13569     1.092,                   !- Source Energy Factor {J/J}
  13570     ,                        !- Source Energy Schedule Name
  13571     5.21E+01,                !- CO2 Emission Factor {g/MJ}
  13572     ,                        !- CO2 Emission Factor Schedule Name
  13573     3.99E-02,                !- CO Emission Factor {g/MJ}
  13574     ,                        !- CO Emission Factor Schedule Name
  13575     1.06E-03,                !- CH4 Emission Factor {g/MJ}
  13576     ,                        !- CH4 Emission Factor Schedule Name
  13577     4.73E-02,                !- NOx Emission Factor {g/MJ}
  13578     ,                        !- NOx Emission Factor Schedule Name
  13579     1.06E-03,                !- N2O Emission Factor {g/MJ}
  13580     ,                        !- N2O Emission Factor Schedule Name
  13581     2.68E-04,                !- SO2 Emission Factor {g/MJ}
  13582     ,                        !- SO2 Emission Factor Schedule Name
  13583     0.0,                     !- PM Emission Factor {g/MJ}
  13584     ,                        !- PM Emission Factor Schedule Name
  13585     3.59E-03,                !- PM10 Emission Factor {g/MJ}
  13586     ,                        !- PM10 Emission Factor Schedule Name
  13587     0.0,                     !- PM2.5 Emission Factor {g/MJ}
  13588     ,                        !- PM2.5 Emission Factor Schedule Name
  13589     0,                       !- NH3 Emission Factor {g/MJ}
  13590     ,                        !- NH3 Emission Factor Schedule Name
  13591     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  13592     ,                        !- NMVOC Emission Factor Schedule Name
  13593     1.11E-07,                !- Hg Emission Factor {g/MJ}
  13594     ,                        !- Hg Emission Factor Schedule Name
  13595     2.13E-07,                !- Pb Emission Factor {g/MJ}
  13596     ,                        !- Pb Emission Factor Schedule Name
  13597     0,                       !- Water Emission Factor {L/MJ}
  13598     ,                        !- Water Emission Factor Schedule Name
  13599     0,                       !- Nuclear High Level Emission Factor {g/MJ}
  13600     ,                        !- Nuclear High Level Emission Factor Schedule Name
  13601     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  13602 
  13603 
  13604 
  13605 ! ***ECONOMICS***
  13606 
  13607 
  13608  UtilityCost:Tariff,
  13609     Bldg101_ELECTRIC_RATE,  !- Name
  13610     Electricity:Facility,    !- Output Meter Name
  13611     kWh,                     !- Conversion Factor Choice
  13612     ,                        !- Energy Conversion Factor
  13613     ,                        !- Demand Conversion Factor
  13614     ,                        !- Time of Use Period Schedule Name
  13615     ,                        !- Season Schedule Name
  13616     ,                        !- Month Schedule Name
  13617     ,                        !- Demand Window Length
  13618     ,                        !- Monthly Charge or Variable Name
  13619     ,                        !- Minimum Monthly Charge or Variable Name
  13620     ,                        !- Real Time Pricing Charge Schedule Name
  13621     ,                        !- Customer Baseline Load Schedule Name
  13622     Comm Elec;               !- Group Name
  13623 
  13624  UtilityCost:Tariff,
  13625     Bldg101_GAS_RATE,        !- Name
  13626     Gas:Facility,            !- Output Meter Name
  13627     CCF,                     !- Conversion Factor Choice
  13628     ,                        !- Energy Conversion Factor
  13629     ,                        !- Demand Conversion Factor
  13630     ,                        !- Time of Use Period Schedule Name
  13631     ,                        !- Season Schedule Name
  13632     ,                        !- Month Schedule Name
  13633     ,                        !- Demand Window Length
  13634     ,                        !- Monthly Charge or Variable Name
  13635     ,                        !- Minimum Monthly Charge or Variable Name
  13636     ,                        !- Real Time Pricing Charge Schedule Name
  13637     ,                        !- Customer Baseline Load Schedule Name
  13638     Comm Gas;                !- Group Name
  13639 
  13640 
  13641 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========
  13642 
  13643  UtilityCost:Charge:Simple,
  13644     GENERATION_CHARGE,       !- Name
  13645     Bldg101_ELECTRIC_RATE,  !- Tariff Name
  13646     totalEnergy,             !- Source Variable
  13647     Annual,                  !- Season
  13648     EnergyCharges,           !- Category Variable Name
  13649     0.147;                   !- Cost per Unit Value or Variable Name
  13650 
  13651  UtilityCost:Charge:Simple,
  13652     GAS_GCR_CHARGE,          !- Name
  13653     Bldg101_GAS_RATE,       !- Tariff Name
  13654     totalEnergy,             !- Source Variable
  13655     Annual,                  !- Season
  13656     EnergyCharges,           !- Category Variable Name
  13657     1.35;                    !- Cost per Unit Value or Variable Name
  13658 
  13659 Output:Table:Monthly,
  13660   End Use Energy Consumption Natural Gas Monthly,   ! Name
  13661   3,                                                ! Digits After Decimal
  13662   InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  13663   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  13664   ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  13665   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  13666   Heating:Gas,             !- Variable or Meter 3 Name
  13667   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  13668   Cooling:Gas,             !- Variable or Meter 4 Name
  13669   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  13670   WaterSystems:Gas,        !- Variable or Meter 5 Name
  13671   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  13672   Cogeneration:Gas,        !- Variable or Meter 6 Name
  13673   SumOrAverage;            !- Aggregation Type for Variable or Meter 6
  13674 
  13675 Output:Table:Monthly,
  13676   End Use Energy Consumption Natural Gas Monthly,   ! Name
  13677   3,                                                ! Digits After Decimal
  13678   InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  13679   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  13680   ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  13681   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  13682   Heating:Gas,             !- Variable or Meter 3 Name
  13683   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  13684   Cooling:Gas,             !- Variable or Meter 4 Name
  13685   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  13686   WaterSystems:Gas,        !- Variable or Meter 5 Name
  13687   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  13688   Cogeneration:Gas,        !- Variable or Meter 6 Name
  13689   SumOrAverage;            !- Aggregation Type for Variable or Meter 6
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=         124
  Maximum number of Numeric IDF Args=          31
  Number of IDF "Lines"=        1067
  Number of Defaulted Fields=         904
  Number of Fields with Defaults=        3157
  Number of Autosized Fields=         221
  Number of Autosizable Fields =         274
  Number of Autocalculated Fields=         778
  Number of Autocalculatable Fields =         778
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
 Getting object=SCHEDULE:CONSTANT
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=ENVIRONMENTALIMPACTFACTORS
 Getting object=FUELFACTORS
 Getting object=OUTPUT:ENVIRONMENTALIMPACTFACTORS
 Getting object=LIFECYCLECOST:PARAMETERS
 Getting object=LIFECYCLECOST:USEPRICEESCALATION
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=UTILITYCOST:TARIFF
 Getting object=UTILITYCOST:CHARGE:SIMPLE
 MonthlyInputCount=           4
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=          28
 sizeMonthlyFieldSetInput=          50
 MonthlyTablesCount=           3
 MonthlyColumnsCount=          25
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=       38700
 numTableEntry=       38651
 sizeCompSizeTableEntry=         400
 numCompSizeTableEntry=         341
 NumOfRVariable=       31436
 NumOfRVariable(Total)=       31436
 NumOfRVariable(Actual)=         291
 NumOfRVariable(Summed)=         291
 NumOfRVariable(Meter)=         291
 NumOfIVariable=        1589
 NumOfIVariable(Total)=        1589
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         334
 NumVarMeterArrays=         291
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=          15
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=          28
 NumConsideredOutputVariables=          22
 MaxConsideredOutputVariables=          22
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         773
 MaxNumOfNodeConnections=        1000
