Program Version,EnergyPlus-Linux-OMP-64 8.0.0.008, YMD=2014.01.14 15:13
! <Version>, Version ID
 Version, 8.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,  10.86,  10.57,  11.08,  11.88,  13.97,  15.58,  16.67,  17.00,  16.44,  15.19,  13.51,  11.96
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,San Francisco Intl Ap CA USA TMY3 WMO#=724940,37.62,-122.40,-8.00,2.00,101301,1.2040
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,15.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,40,288,48
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,48.43,16.49,11.40,34.65,5.72,13.30,1,1,1,15.41,53.88,-1.51,12.94,11.40,15.20,3.80,560.73,TARP,DOE-2,147.56,280.36,238.31,42.05,6,2,0,Yes
 Zone Information, THERMAL ZONE 10,0.0,-34.10,16.49,7.60,12.52,19.04,9.50,1,1,1,-28.67,53.71,3.39,34.69,7.60,11.40,3.80,3227.09,TARP,DOE-2,849.23,313.61,266.57,47.04,6,1,0,Yes
 Zone Information, THERMAL ZONE 11,0.0,4.00,4.00,0.00,4.07,7.45,1.90,1,1,1,0.00,8.13,0.00,14.89,0.00,3.80,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 12,0.0,4.00,4.00,3.80,10.16,7.88,5.70,1,1,1,4.90,15.41,0.88,14.89,3.80,7.60,3.80,357.86,TARP,DOE-2,94.17,28.65,24.35,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 13,0.0,11.54,16.49,3.80,15.21,4.46,5.70,1,1,1,12.18,18.24,-4.02,12.94,3.80,7.60,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 14,0.0,-34.10,16.49,11.40,12.52,19.04,13.30,1,1,1,-28.67,53.71,3.39,34.69,11.40,15.20,3.80,3227.09,TARP,DOE-2,849.23,313.61,266.57,47.04,6,1,0,Yes
 Zone Information, THERMAL ZONE 15,0.0,11.54,4.00,11.40,7.93,-0.43,13.30,1,1,1,0.00,15.01,-4.02,2.83,11.40,15.20,3.80,175.41,TARP,DOE-2,46.16,59.05,50.19,8.86,6,1,0,Yes
 Zone Information, THERMAL ZONE 16,0.0,-34.10,16.49,3.80,-29.57,30.32,5.70,1,1,1,-33.57,-26.01,21.93,39.59,3.80,7.60,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 17,0.0,-34.10,26.78,3.80,14.38,26.00,5.70,1,1,1,-28.84,58.61,13.33,39.59,3.80,7.60,3.80,1315.26,TARP,DOE-2,346.12,344.01,292.41,51.60,6,1,0,Yes
 Zone Information, THERMAL ZONE 18,0.0,11.54,4.00,7.60,7.93,-0.43,9.50,1,1,1,0.00,15.01,-4.02,2.83,7.60,11.40,3.80,175.41,TARP,DOE-2,46.16,59.05,50.19,8.86,6,1,0,Yes
 Zone Information, THERMAL ZONE 19,0.0,-34.10,26.78,7.60,14.38,26.00,9.50,1,1,1,-28.84,58.61,13.33,39.59,7.60,11.40,3.80,1315.26,TARP,DOE-2,346.12,344.01,292.41,51.60,6,1,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,4.00,4.00,7.60,10.16,7.88,9.50,1,1,1,4.90,15.41,0.88,14.89,7.60,11.40,3.80,357.86,TARP,DOE-2,94.17,28.65,24.35,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 20,0.0,-34.10,16.49,0.00,12.52,19.04,1.90,1,1,1,-28.67,53.71,3.39,34.69,0.00,3.80,3.80,3227.09,TARP,DOE-2,849.23,313.61,266.57,47.04,6,1,0,Yes
 Zone Information, THERMAL ZONE 21,0.0,11.54,16.49,0.00,15.21,4.46,1.90,1,1,1,12.18,18.24,-4.02,12.94,0.00,3.80,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 22,0.0,-34.10,16.49,0.00,-29.57,30.32,1.90,1,1,1,-33.57,-26.01,21.93,39.59,0.00,3.80,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 23,0.0,48.43,16.49,3.80,34.65,5.72,5.70,1,1,1,15.41,53.88,-1.51,12.94,3.80,7.60,3.80,560.73,TARP,DOE-2,147.56,280.36,238.31,42.05,6,2,0,Yes
 Zone Information, THERMAL ZONE 24,0.0,4.00,4.00,0.00,10.16,7.88,1.90,1,1,1,4.90,15.41,0.88,14.89,0.00,3.80,3.80,357.86,TARP,DOE-2,94.17,28.65,24.35,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 25,0.0,48.43,26.78,7.60,54.61,7.77,9.50,1,1,1,51.05,58.61,-1.51,16.16,7.60,11.40,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 26,0.0,48.43,26.78,11.40,54.61,7.77,13.30,1,1,1,51.05,58.61,-1.51,16.16,11.40,15.20,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 27,0.0,11.54,4.00,0.00,7.93,-0.43,1.90,1,1,1,0.00,15.01,-4.02,2.83,0.00,3.80,3.80,175.41,TARP,DOE-2,46.16,59.05,50.19,8.86,6,1,0,Yes
 Zone Information, THERMAL ZONE 28,0.0,-34.10,16.49,11.40,-29.57,30.32,13.30,1,1,1,-33.57,-26.01,21.93,39.59,11.40,15.20,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 29,0.0,11.54,4.00,3.80,7.93,-0.43,5.70,1,1,1,0.00,15.01,-4.02,2.83,3.80,7.60,3.80,175.41,TARP,DOE-2,46.16,59.05,50.19,8.86,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,11.54,16.49,7.60,15.21,4.46,9.50,1,1,1,12.18,18.24,-4.02,12.94,7.60,11.40,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 30,0.0,48.43,26.78,3.80,54.61,7.77,5.70,1,1,1,51.05,58.61,-1.51,16.16,3.80,7.60,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 31,0.0,48.43,26.78,0.00,54.61,7.77,1.90,1,1,1,51.05,58.61,-1.51,16.16,0.00,3.80,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 32,0.0,4.00,4.00,3.80,4.07,7.45,5.70,1,1,1,0.00,8.13,0.00,14.89,3.80,7.60,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 33,0.0,-34.10,16.49,7.60,-29.57,30.32,9.50,1,1,1,-33.57,-26.01,21.93,39.59,7.60,11.40,3.80,217.21,TARP,DOE-2,57.16,69.50,59.08,10.43,6,1,0,Yes
 Zone Information, THERMAL ZONE 34,0.0,4.00,4.00,11.40,4.07,7.45,13.30,1,1,1,0.00,8.13,0.00,14.89,11.40,15.20,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 35,0.0,-34.10,16.49,3.80,12.52,19.04,5.70,1,1,1,-28.67,53.71,3.39,34.69,3.80,7.60,3.80,3227.09,TARP,DOE-2,849.23,313.61,266.57,47.04,6,1,0,Yes
 Zone Information, THERMAL ZONE 36,0.0,-34.10,26.78,0.00,14.38,26.00,1.90,1,1,1,-28.84,58.61,13.33,39.59,0.00,3.80,3.80,1315.26,TARP,DOE-2,346.12,344.01,292.41,51.60,6,1,0,Yes
 Zone Information, THERMAL ZONE 37,0.0,4.00,16.49,0.00,-12.72,18.41,1.90,1,1,1,-33.57,8.13,12.06,24.75,0.00,3.80,3.80,579.12,TARP,DOE-2,152.40,289.56,246.13,43.43,6,2,0,Yes
 Zone Information, THERMAL ZONE 38,0.0,-34.10,26.78,11.40,14.38,26.00,13.30,1,1,1,-28.84,58.61,13.33,39.59,11.40,15.20,3.80,1315.26,TARP,DOE-2,346.12,344.01,292.41,51.60,6,1,0,Yes
 Zone Information, THERMAL ZONE 39,0.0,4.00,4.00,11.40,10.16,7.88,13.30,1,1,1,4.90,15.41,0.88,14.89,11.40,15.20,3.80,357.86,TARP,DOE-2,94.17,28.65,24.35,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,11.54,16.49,11.40,15.21,4.46,13.30,1,1,1,12.18,18.24,-4.02,12.94,11.40,15.20,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 40,0.0,4.00,16.49,3.80,-12.72,18.41,5.70,1,1,1,-33.57,8.13,12.06,24.75,3.80,7.60,3.80,579.12,TARP,DOE-2,152.40,289.56,246.13,43.43,6,2,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,4.00,4.00,7.60,4.07,7.45,9.50,1,1,1,0.00,8.13,0.00,14.89,7.60,11.40,3.80,189.85,TARP,DOE-2,49.96,47.46,40.34,7.12,6,1,0,Yes
 Zone Information, THERMAL ZONE 6,0.0,4.00,16.49,11.40,-12.72,18.41,13.30,1,1,1,-33.57,8.13,12.06,24.75,11.40,15.20,3.80,579.12,TARP,DOE-2,152.40,289.56,246.13,43.43,6,2,0,Yes
 Zone Information, THERMAL ZONE 7,0.0,48.43,16.49,7.60,34.65,5.72,9.50,1,1,1,15.41,53.88,-1.51,12.94,7.60,11.40,3.80,560.73,TARP,DOE-2,147.56,280.36,238.31,42.05,6,2,0,Yes
 Zone Information, THERMAL ZONE 8,0.0,48.43,16.49,0.00,34.65,5.72,1.90,1,1,1,15.41,53.88,-1.51,12.94,0.00,3.80,3.80,560.73,TARP,DOE-2,147.56,280.36,238.31,42.05,6,2,0,Yes
 Zone Information, THERMAL ZONE 9,0.0,4.00,16.49,7.60,-12.72,18.41,9.50,1,1,1,-33.57,8.13,12.06,24.75,7.60,11.40,3.80,579.12,TARP,DOE-2,152.40,289.56,246.13,43.43,6,2,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,147.56,7.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 10,849.23,45.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 11,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 12,94.17,5.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 13,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 14,849.23,45.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 15,46.16,2.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 16,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 17,346.12,18.6,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 18,46.16,2.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 19,346.12,18.6,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 2,94.17,5.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 20,849.23,45.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 21,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 22,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 23,147.56,7.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 24,94.17,5.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 25,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 26,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 27,46.16,2.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 28,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 29,46.16,2.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 30,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 31,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 32,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 33,57.16,3.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 34,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 35,849.23,45.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 36,346.12,18.6,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 37,152.40,8.2,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 38,346.12,18.6,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 39,94.17,5.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 40,152.40,8.2,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,49.96,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 6,152.40,8.2,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 7,147.56,7.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 8,147.56,7.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 9,152.40,8.2,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 1,147.56,7.9,7.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 10,849.23,45.7,45.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,46
 People Internal Gains, THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 11,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 12,94.17,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains, THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 13,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 14,849.23,45.7,45.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,46
 People Internal Gains, THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 15,46.16,2.5,2.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains, THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 16,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 17,346.12,18.6,18.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,19
 People Internal Gains, THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 18,46.16,2.5,2.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains, THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 19,346.12,18.6,18.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,19
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 2,94.17,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains, THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 20,849.23,45.7,45.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,46
 People Internal Gains, THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 21,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 22,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 23,147.56,7.9,7.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 24,94.17,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains, THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 25,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 26 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 26,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 27 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 27,46.16,2.5,2.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains, THERMAL ZONE 28 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 28,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 29 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 29,46.16,2.5,2.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 3,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 30 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 30,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 31 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 31,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 32 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 32,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 33 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 33,57.16,3.1,3.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 34 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 34,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 35 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 35,849.23,45.7,45.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,46
 People Internal Gains, THERMAL ZONE 36 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 36,346.12,18.6,18.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,19
 People Internal Gains, THERMAL ZONE 37 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 37,152.40,8.2,8.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 38 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 38,346.12,18.6,18.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,19
 People Internal Gains, THERMAL ZONE 39 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 39,94.17,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 4,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 40 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 40,152.40,8.2,8.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 5,49.96,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains, THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 6,152.40,8.2,8.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 7,147.56,7.9,7.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 8,147.56,7.9,7.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains, THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING PEOPLE,MEDIUM OFFICE_BLDG_OCC,THERMAL ZONE 9,152.40,8.2,8.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,MEDIUM OFFICE_ACTIVITY,No,3.8200E-008,0,8
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 1,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1588.323
 Lights Internal Gains, THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 10,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,9141.075
 Lights Internal Gains, THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 11,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 12,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1013.687
 Lights Internal Gains, THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 13,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 14,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,9141.075
 Lights Internal Gains, THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 15,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,496.862
 Lights Internal Gains, THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 16,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 17,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,3725.605
 Lights Internal Gains, THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 18,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,496.862
 Lights Internal Gains, THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 19,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,3725.605
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 2,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1013.687
 Lights Internal Gains, THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 20,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,9141.075
 Lights Internal Gains, THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 21,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 22,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 23,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1588.323
 Lights Internal Gains, THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 24,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1013.687
 Lights Internal Gains, THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 25,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 26 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 26,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 27 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 27,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,496.862
 Lights Internal Gains, THERMAL ZONE 28 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 28,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 29 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 29,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,496.862
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 3,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 30 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 30,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 31 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 31,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 32 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 32,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 33 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 33,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,615.265
 Lights Internal Gains, THERMAL ZONE 34 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 34,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 35 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 35,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,9141.075
 Lights Internal Gains, THERMAL ZONE 36 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 36,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,3725.605
 Lights Internal Gains, THERMAL ZONE 37 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 37,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1640.420
 Lights Internal Gains, THERMAL ZONE 38 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 38,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,3725.605
 Lights Internal Gains, THERMAL ZONE 39 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 39,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1013.687
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 4,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 40 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 40,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1640.420
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 5,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,537.765
 Lights Internal Gains, THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 6,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1640.420
 Lights Internal Gains, THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 7,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1588.323
 Lights Internal Gains, THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 8,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1588.323
 Lights Internal Gains, THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS,MEDIUM OFFICE_BLDG_LIGHT,THERMAL ZONE 9,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1640.420
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 1,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1588.323
 ElectricEquipment Internal Gains, THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 10,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,9141.075
 ElectricEquipment Internal Gains, THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 11,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 12,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1013.687
 ElectricEquipment Internal Gains, THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 13,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 14,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,9141.075
 ElectricEquipment Internal Gains, THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 15,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,496.862
 ElectricEquipment Internal Gains, THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 16,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 17,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,3725.605
 ElectricEquipment Internal Gains, THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 18,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,496.862
 ElectricEquipment Internal Gains, THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 19,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,3725.605
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 2,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1013.687
 ElectricEquipment Internal Gains, THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 20,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,9141.075
 ElectricEquipment Internal Gains, THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 21,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 22,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 23,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1588.323
 ElectricEquipment Internal Gains, THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 24,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1013.687
 ElectricEquipment Internal Gains, THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 25,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 26 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 26,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 27 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 27,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,496.862
 ElectricEquipment Internal Gains, THERMAL ZONE 28 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 28,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 29 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 29,46.16,2.5,496.862,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,496.862
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 3,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 30 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 30,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 31 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 31,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 32 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 32,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 33 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 33,57.16,3.1,615.265,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,615.265
 ElectricEquipment Internal Gains, THERMAL ZONE 34 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 34,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 35 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 35,849.23,45.7,9141.075,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,9141.075
 ElectricEquipment Internal Gains, THERMAL ZONE 36 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 36,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,3725.605
 ElectricEquipment Internal Gains, THERMAL ZONE 37 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 37,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1640.420
 ElectricEquipment Internal Gains, THERMAL ZONE 38 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 38,346.12,18.6,3725.605,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,3725.605
 ElectricEquipment Internal Gains, THERMAL ZONE 39 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 39,94.17,5.1,1013.687,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1013.687
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 4,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 40 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 40,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1640.420
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 5,49.96,2.7,537.765,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,537.765
 ElectricEquipment Internal Gains, THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 6,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1640.420
 ElectricEquipment Internal Gains, THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 7,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1588.323
 ElectricEquipment Internal Gains, THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 8,147.56,7.9,1588.323,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1588.323
 ElectricEquipment Internal Gains, THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,MEDIUM OFFICE_BLDG_EQUIP,THERMAL ZONE 9,152.40,8.2,1640.420,10.764,200.000,0.000,0.000,0.000,1.000,General,0.000,1640.420
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method,Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 1,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,147.56,7.9,0.115,7.784E-004,2.684E-004,0.737,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 10,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 10,849.23,45.7,0.128,1.511E-004,4.091E-004,0.143,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 11,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 11,49.96,2.7,2.383E-002,4.770E-004,5.021E-004,0.452,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 12,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 12,94.17,5.1,1.287E-002,1.367E-004,4.492E-004,0.129,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 13,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 13,49.96,2.7,2.402E-002,4.808E-004,5.061E-004,0.455,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 14,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 14,849.23,45.7,0.144,1.696E-004,1.239E-004,0.161,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 15,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 15,46.16,2.5,2.395E-002,5.188E-004,2.276E-004,0.492,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 16,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 16,57.16,3.1,3.736E-002,6.536E-004,5.375E-004,0.619,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 17,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 17,346.12,18.6,0.126,3.638E-004,3.660E-004,0.345,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 18,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 18,46.16,2.5,2.274E-002,4.926E-004,3.850E-004,0.467,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 19,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 19,346.12,18.6,0.130,3.743E-004,3.766E-004,0.355,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 2,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,94.17,5.1,1.304E-002,1.385E-004,4.551E-004,0.131,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 20,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 20,849.23,45.7,0.124,1.461E-004,3.957E-004,0.138,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 21,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 21,49.96,2.7,2.383E-002,4.770E-004,5.021E-004,0.452,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 22,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 22,57.16,3.1,3.722E-002,6.512E-004,5.356E-004,0.617,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 23,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 23,147.56,7.9,0.105,7.117E-004,3.746E-004,0.674,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 24,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 24,94.17,5.1,1.281E-002,1.361E-004,4.473E-004,0.129,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 25,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 25,57.16,3.1,3.780E-002,6.612E-004,5.438E-004,0.626,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 26,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 26,57.16,3.1,3.891E-002,6.807E-004,3.072E-004,0.645,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 27,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 27,46.16,2.5,2.202E-002,4.769E-004,3.728E-004,0.452,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 28,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 28,57.16,3.1,3.891E-002,6.808E-004,3.072E-004,0.645,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 29,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 29,46.16,2.5,2.219E-002,4.807E-004,3.758E-004,0.455,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 3,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,49.96,2.7,2.459E-002,4.923E-004,5.182E-004,0.466,0.000,0.000,0.172,1.156E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 30,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 30,57.16,3.1,3.735E-002,6.534E-004,5.374E-004,0.619,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 31,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 31,57.16,3.1,3.722E-002,6.511E-004,5.355E-004,0.617,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 32,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 32,49.96,2.7,2.402E-002,4.808E-004,5.061E-004,0.456,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 33,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 33,57.16,3.1,3.780E-002,6.613E-004,5.439E-004,0.627,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 34,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 34,49.96,2.7,2.578E-002,5.160E-004,2.646E-004,0.489,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 35,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 35,849.23,45.7,0.125,1.473E-004,3.990E-004,0.140,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 36,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 36,346.12,18.6,0.125,3.603E-004,3.626E-004,0.341,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 37,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 37,152.40,8.2,0.107,7.049E-004,3.710E-004,0.668,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 38,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 38,346.12,18.6,0.147,4.239E-004,2.126E-004,0.402,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 39,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 39,94.17,5.1,1.338E-002,1.421E-004,1.090E-004,0.135,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 4,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,49.96,2.7,2.578E-002,5.159E-004,2.646E-004,0.489,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 40,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 40,152.40,8.2,0.108,7.099E-004,3.736E-004,0.673,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 5,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,49.96,2.7,2.460E-002,4.923E-004,5.182E-004,0.466,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 6,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 6,152.40,8.2,0.119,7.779E-004,2.683E-004,0.737,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 7,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 7,147.56,7.9,0.107,7.278E-004,3.831E-004,0.690,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 8,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 8,147.56,7.9,0.104,7.067E-004,3.719E-004,0.669,0.000,0.000,0.172,1.157E-002
 ZoneInfiltration Airflow Stats, SPACE INFILTRATION DESIGN FLOW RATE 9,MEDIUM OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 9,152.40,8.2,0.111,7.262E-004,3.822E-004,0.688,0.000,0.000,0.172,1.157E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 13,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 14,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 15,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 16,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 17,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 18,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 19,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 20,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 21,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 22,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 23,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 24,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 25,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 26,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 27,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 28,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 29,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 30,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 31,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 32,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 33,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 34,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 35,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 36,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 37,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 38,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 39,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 40,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 13,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 14,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 15,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 16,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 17,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 18,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 19,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 20,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 21,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 22,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 23,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 24,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 25,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 26,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 27,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 28,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 29,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 30,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 31,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 32,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 33,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 34,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 35,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 36,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 37,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 38,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 39,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 40,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 13,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 14,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 15,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 16,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 17,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 18,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 19,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 20,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 21,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 22,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 23,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 24,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 25,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 26,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 27,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 28,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 29,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 30,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 31,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 32,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 33,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 34,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 35,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 36,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 37,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 38,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 39,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 40,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 8770.06707, 10085.57713, 0.71383, 0.82090, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 1, Heating, 8730.26742, 10912.83427, 0.29615, 0.37019, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 10, Cooling, 28062.35845, 32271.71222, 2.28398, 2.62657, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 33.43600, 1.48422E-002, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 10, Heating, 9699.74572, 12124.68216, 0.32915, 1.32782, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 1821.87505, 2095.15631, 0.14828, 0.17052, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 32.44900, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 11, Heating, 920.74096, 1150.92619, 3.12418E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 2755.38609, 3168.69400, 0.22426, 0.25790, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 32.68400, 1.48422E-002, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 12, Heating, 875.89906, 1094.87382, 2.97232E-002, 0.14725, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 13, Cooling, 2164.56490, 2489.24963, 0.17617, 0.20260, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00, 32.54300, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 13, Heating, 1345.60940, 1682.01176, 4.56560E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 14, Cooling, 29583.23420, 34020.71933, 2.40777, 2.76893, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 33.06000, 1.48422E-002, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 14, Heating, 14319.30970, 17899.13712, 0.48589, 1.32782, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 15, Cooling, 2530.89520, 2910.52948, 0.20599, 0.23689, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 33.43600, 1.48422E-002, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 15, Heating, 1926.03156, 2407.53945, 6.53451E-002, 8.16814E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 16, Cooling, 3259.67887, 3748.63070, 0.26531, 0.30510, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 16, Heating, 2028.35111, 2535.43889, 6.88163E-002, 8.93728E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 17, Cooling, 12353.18405, 14206.16165, 1.00542, 1.15624, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 17, Heating, 8327.81297, 10409.76621, 0.28257, 0.54118, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 18, Cooling, 2453.41049, 2821.42207, 0.19968, 0.22963, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 18, Heating, 1592.83054, 1991.03817, 5.40423E-002, 7.21737E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 19, Cooling, 12959.78057, 14903.74765, 1.05480, 1.21302, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 19, Heating, 9262.52157, 11578.15197, 0.31428, 0.54118, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 2899.44190, 3334.35818, 0.23598, 0.27138, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:45:00, 32.87200, 1.48422E-002, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 2, Heating, 1015.61640, 1269.52050, 3.44640E-002, 0.14725, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 20, Cooling, 20073.40577, 23084.41663, 1.63380, 1.87887, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 34.00000, 1.48422E-002, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 20, Heating, 4226.25264, 5282.81580, 0.14342, 1.32782, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 21, Cooling, 1553.93497, 1787.02521, 0.12648, 0.14545, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 32.30800, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 21, Heating, 916.47465, 1145.59331, 3.10971E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 22, Cooling, 2488.00826, 2861.20950, 0.20250, 0.23287, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 32.68400, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 22, Heating, 1432.78778, 1790.98473, 4.86134E-002, 8.93728E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 23, Cooling, 8166.78826, 9391.80650, 0.66471, 0.76441, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.85900, 1.48422E-002, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 23, Heating, 6926.29298, 8657.86623, 0.23498, 0.29373, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 24, Cooling, 2031.55574, 2336.28910, 0.16535, 0.19015, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 33.06000, 1.48422E-002, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 24, Heating, 434.57974, 543.22467, 1.47476E-002, 0.14725, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 25, Cooling, 3174.40764, 3650.56879, 0.25837, 0.29713, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 32.30800, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 25, Heating, 2264.80435, 2831.00544, 7.68343E-002, 9.60429E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB, 1/21 06:00:00, 1.10000, 4.09025E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 26, Cooling, 3216.71711, 3699.22468, 0.26182, 0.30109, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 32.30800, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 26, Heating, 2650.40289, 3313.00361, 8.99143E-002, 0.11239, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 27, Cooling, 1757.59046, 2021.22903, 0.14305, 0.16451, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.85900, 1.48422E-002, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 27, Heating, 1025.91758, 1282.39698, 3.48105E-002, 7.21737E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 28, Cooling, 3484.04974, 4006.65720, 0.28357, 0.32611, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 28, Heating, 2661.04172, 3326.30214, 9.02752E-002, 0.11284, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 29, Cooling, 2381.22225, 2738.40559, 0.19381, 0.22288, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 29, Heating, 1453.27913, 1816.59891, 4.93091E-002, 7.21737E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 46.16000, 2.48431, 7.21737E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 2297.09626, 2641.66070, 0.18696, 0.21501, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00, 32.54300, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 1502.59075, 1878.23844, 5.09798E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB, 1/21 06:00:00, 1.10000, 4.09025E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 30, Cooling, 3075.62570, 3536.96955, 0.25033, 0.28788, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 32.30800, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 30, Heating, 2019.67113, 2524.58892, 6.85218E-002, 8.93728E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 31, Cooling, 2289.45274, 2632.87065, 0.18634, 0.21429, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 31.83800, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 31, Heating, 1427.89720, 1784.87150, 4.84475E-002, 8.93728E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 32, Cooling, 2455.28332, 2823.57581, 0.19983, 0.22981, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 32, Heating, 1352.97487, 1691.21859, 4.59059E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 33, Cooling, 3350.53606, 3853.11646, 0.27270, 0.31361, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 33, Heating, 2267.81656, 2834.77070, 7.69365E-002, 9.61706E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB, 1/21 06:00:00, 1.10000, 4.09025E-003, 57.16000, 3.07633, 8.93728E-002
 Zone Sizing Information, THERMAL ZONE 34, Cooling, 2662.65595, 3062.05434, 0.21671, 0.24922, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 34, Heating, 1867.32987, 2334.16233, 6.33537E-002, 7.91921E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 35, Cooling, 26504.35824, 30480.01198, 2.15717, 2.48075, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 33.43600, 1.48422E-002, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 35, Heating, 8190.49987, 10238.12484, 0.27794, 1.32782, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 849.23370, 45.70538, 1.32782
 Zone Sizing Information, THERMAL ZONE 36, Cooling, 8683.49168, 9986.01544, 0.70676, 0.81278, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 33.71800, 1.48422E-002, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 36, Heating, 5566.95929, 6958.69911, 0.18890, 0.54118, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 37, Cooling, 6459.16904, 7428.04440, 0.52572, 0.60458, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.85900, 1.48422E-002, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 37, Heating, 5303.31114, 6629.13893, 0.17993, 0.23829, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 38, Cooling, 13627.12284, 15671.19126, 1.10913, 1.27550, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 33.06000, 1.48422E-002, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 38, Heating, 11875.82316, 14844.77896, 0.40293, 0.54118, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 346.12000, 18.62802, 0.54118
 Zone Sizing Information, THERMAL ZONE 39, Cooling, 3089.05895, 3552.41780, 0.25141, 0.28913, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.74400, 1.48422E-002, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 39, Heating, 1495.54743, 1869.43429, 5.07494E-002, 0.14725, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 94.17460, 5.06843, 0.14725
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 2397.71125, 2757.36794, 0.19515, 0.22442, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00, 32.54300, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 1859.19005, 2323.98756, 6.30775E-002, 7.88469E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 40, Cooling, 8600.33268, 9890.38258, 0.69999, 0.80499, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 40, Heating, 7148.28347, 8935.35433, 0.24251, 0.30314, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 2536.41822, 2916.88095, 0.20644, 0.23740, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.97900, 1.48422E-002, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 1506.73760, 1883.42200, 5.11205E-002, 7.81152E-002, PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB, 1/21 06:00:00, 1.10000, 4.09025E-003, 49.96000, 2.68882, 7.81152E-002
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 9095.05277, 10459.31069, 0.74028, 0.85132, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 6, Heating, 9015.27251, 11269.09063, 0.30582, 0.38228, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 8454.69165, 9722.89540, 0.68815, 0.79137, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 33.71800, 1.48422E-002, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 7, Heating, 7523.45699, 9404.32123, 0.25523, 0.31904, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 8, Cooling, 6075.92524, 6987.31403, 0.49453, 0.56871, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 34.00000, 1.48422E-002, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 8, Heating, 5139.34074, 6424.17593, 0.17437, 0.23072, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 147.56000, 7.94161, 0.23072
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 8831.81428, 10156.58642, 0.71884, 0.82667, PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 33.57700, 1.48422E-002, 152.40000, 8.20210, 0.23829
 Zone Sizing Information, THERMAL ZONE 9, Heating, 7764.63828, 9705.79785, 0.26341, 0.32926, PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -10.80000, 1.48961E-003, 152.40000, 8.20210, 0.23829
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, PACKAGED ROOFTOP VAV WITH REHEAT, Calculated Cooling Design Air Flow Rate [m3/s], 26.06057
 System Sizing Information, PACKAGED ROOFTOP VAV WITH REHEAT, User Cooling Design Air Flow Rate [m3/s], 26.06057
 System Sizing Information, PACKAGED ROOFTOP VAV WITH REHEAT, Calculated Heating Design Air Flow Rate [m3/s], 12.23151
 System Sizing Information, PACKAGED ROOFTOP VAV WITH REHEAT, User Heating Design Air Flow Rate [m3/s], 12.23151
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.82090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.36526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 2.73136E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37019
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 12572.51710
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 2.73136E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 583.89573
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,19029.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Air Flow Rate [m3/s], 2.62657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Flow Fraction during Reheat [], 0.65699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Reheat Water Flow Rate [m3/s], 5.81383E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78797
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, Design Coil Load [W], 26761.22282
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, Maximum Water Flow Rate [m3/s], 5.81383E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, U-Factor Times Area Value [W/K], 1868.24373
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 22,47911.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Air Flow Rate [m3/s], 0.17052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Flow Fraction during Reheat [], 0.59534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Reheat Water Flow Rate [m3/s], 3.77447E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.11570E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, Design Coil Load [W], 1737.40155
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, Maximum Water Flow Rate [m3/s], 3.77447E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, U-Factor Times Area Value [W/K], 121.29078
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 21,3110.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Air Flow Rate [m3/s], 0.25790
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Flow Fraction during Reheat [], 0.74202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Reheat Water Flow Rate [m3/s], 5.70843E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.73687E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, Design Coil Load [W], 2627.60690
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, Maximum Water Flow Rate [m3/s], 5.70843E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, U-Factor Times Area Value [W/K], 183.43744
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 11,4704.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Air Flow Rate [m3/s], 0.20260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Flow Fraction during Reheat [], 0.50108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Reheat Water Flow Rate [m3/s], 4.48446E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.07798E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, Design Coil Load [W], 2064.21135
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, Maximum Water Flow Rate [m3/s], 4.48446E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, U-Factor Times Area Value [W/K], 144.10589
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 24,3695.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Air Flow Rate [m3/s], 2.76893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Flow Fraction during Reheat [], 0.62322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Reheat Water Flow Rate [m3/s], 6.12893E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.83068
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, Design Coil Load [W], 28211.66879
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, Maximum Water Flow Rate [m3/s], 6.12893E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, U-Factor Times Area Value [W/K], 1969.50168
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 15,50508.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Air Flow Rate [m3/s], 0.23689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Flow Fraction during Reheat [], 0.39595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Reheat Water Flow Rate [m3/s], 6.02662E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.16814E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, Design Coil Load [W], 2774.07331
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, Maximum Water Flow Rate [m3/s], 6.02662E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, U-Factor Times Area Value [W/K], 168.49523
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 19,4716.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Air Flow Rate [m3/s], 0.30510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Flow Fraction during Reheat [], 0.38069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Reheat Water Flow Rate [m3/s], 6.75333E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.15308E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, Design Coil Load [W], 3108.58003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, Maximum Water Flow Rate [m3/s], 6.75333E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, U-Factor Times Area Value [W/K], 217.01494
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 8,5565.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 33, Maximum Air Flow Rate [m3/s], 1.15624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 33, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 33, Maximum Flow Fraction during Reheat [], 0.60828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 33, Maximum Reheat Water Flow Rate [m3/s], 2.60607E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 33, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35321
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 34, Design Coil Load [W], 11995.82403
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 34, Maximum Water Flow Rate [m3/s], 2.60607E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 34, U-Factor Times Area Value [W/K], 822.41384
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 34,21340.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Air Flow Rate [m3/s], 0.22963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Flow Fraction during Reheat [], 0.40846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Reheat Water Flow Rate [m3/s], 5.08287E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.88903E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, Design Coil Load [W], 2339.66007
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, Maximum Water Flow Rate [m3/s], 5.08287E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, U-Factor Times Area Value [W/K], 163.33541
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 10,4188.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 40, Maximum Air Flow Rate [m3/s], 1.21302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 40, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 40, Maximum Flow Fraction during Reheat [], 0.57981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 40, Maximum Reheat Water Flow Rate [m3/s], 2.89849E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 40, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39285
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 41, Design Coil Load [W], 13341.86063
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 41, Maximum Water Flow Rate [m3/s], 2.89849E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 41, U-Factor Times Area Value [W/K], 862.80276
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 41,23235.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Air Flow Rate [m3/s], 0.27138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Flow Fraction during Reheat [], 0.70515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Reheat Water Flow Rate [m3/s], 6.00687E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.14136E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, Design Coil Load [W], 2764.97978
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, Maximum Water Flow Rate [m3/s], 6.00687E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, U-Factor Times Area Value [W/K], 193.02766
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 23,4950.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 39, Maximum Air Flow Rate [m3/s], 1.87887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 39, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 39, Maximum Flow Fraction during Reheat [], 0.91845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 39, Maximum Reheat Water Flow Rate [m3/s], 4.15881E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 39, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.56366
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 40, Design Coil Load [W], 19143.13862
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 40, Maximum Water Flow Rate [m3/s], 4.15881E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 40, U-Factor Times Area Value [W/K], 1336.41310
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 40,34272.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 34, Maximum Air Flow Rate [m3/s], 0.14545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 34, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 34, Maximum Flow Fraction during Reheat [], 0.69798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 34, Maximum Reheat Water Flow Rate [m3/s], 3.21942E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 34, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.36341E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 35, Design Coil Load [W], 1481.90790
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 35, Maximum Water Flow Rate [m3/s], 3.21942E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 35, U-Factor Times Area Value [W/K], 103.45436
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 35,2653.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Air Flow Rate [m3/s], 0.23287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Flow Fraction during Reheat [], 0.49876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Reheat Water Flow Rate [m3/s], 5.15459E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.98623E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, Design Coil Load [W], 2372.67139
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, Maximum Water Flow Rate [m3/s], 5.15459E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, U-Factor Times Area Value [W/K], 165.63998
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 13,4247.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Air Flow Rate [m3/s], 0.76441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Flow Fraction during Reheat [], 0.39225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Reheat Water Flow Rate [m3/s], 2.16717E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.29373
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, Design Coil Load [W], 9975.56679
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, Maximum Water Flow Rate [m3/s], 2.16717E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, U-Factor Times Area Value [W/K], 543.71625
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 16,16227.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Air Flow Rate [m3/s], 0.19015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.01911E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Reheat Water Flow Rate [m3/s], 4.20888E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.70447E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, Design Coil Load [W], 1937.36021
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, Maximum Water Flow Rate [m3/s], 4.20888E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, U-Factor Times Area Value [W/K], 135.25021
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 25,3468.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 28, Maximum Air Flow Rate [m3/s], 0.29713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 28, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 28, Maximum Flow Fraction during Reheat [], 0.39091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 28, Maximum Reheat Water Flow Rate [m3/s], 7.08625E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 28, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.60429E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 29, Design Coil Load [W], 3261.82260
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 29, Maximum Water Flow Rate [m3/s], 7.08625E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 29, U-Factor Times Area Value [W/K], 211.34078
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 29,5684.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Air Flow Rate [m3/s], 0.30109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Flow Fraction during Reheat [], 0.38576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Reheat Water Flow Rate [m3/s], 8.29258E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11239
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, Design Coil Load [W], 3817.10172
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, Maximum Water Flow Rate [m3/s], 8.29258E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, U-Factor Times Area Value [W/K], 214.15968
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 26,6285.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Air Flow Rate [m3/s], 0.16451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Flow Fraction during Reheat [], 0.57018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Reheat Water Flow Rate [m3/s], 3.64127E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.93517E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, Design Coil Load [W], 1676.08972
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, Maximum Water Flow Rate [m3/s], 3.64127E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, U-Factor Times Area Value [W/K], 117.01050
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 12,3000.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 27, Maximum Air Flow Rate [m3/s], 0.32611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 27, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 27, Maximum Flow Fraction during Reheat [], 0.35617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 27, Maximum Reheat Water Flow Rate [m3/s], 8.32587E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 27, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11284
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 28, Design Coil Load [W], 3832.42263
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 28, Maximum Water Flow Rate [m3/s], 8.32587E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 28, U-Factor Times Area Value [W/K], 231.95701
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 28,6507.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Air Flow Rate [m3/s], 0.22288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Flow Fraction during Reheat [], 0.42085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Reheat Water Flow Rate [m3/s], 4.93327E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.68627E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, Design Coil Load [W], 2270.80093
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, Maximum Water Flow Rate [m3/s], 4.93327E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, U-Factor Times Area Value [W/K], 158.52824
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 17,4065.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 31, Maximum Air Flow Rate [m3/s], 0.21501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 31, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 31, Maximum Flow Fraction during Reheat [], 0.47217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 31, Maximum Reheat Water Flow Rate [m3/s], 4.75906E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 31, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.45016E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 32, Design Coil Load [W], 2190.61116
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 32, Maximum Water Flow Rate [m3/s], 4.75906E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 32, U-Factor Times Area Value [W/K], 152.93007
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 32,3921.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.28788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.40347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 6.37204E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.63629E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 2933.06849
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 6.37204E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 204.76220
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,5251.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Air Flow Rate [m3/s], 0.21429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Flow Fraction during Reheat [], 0.54202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Reheat Water Flow Rate [m3/s], 4.74323E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.42870E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, Design Coil Load [W], 2183.32462
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, Maximum Water Flow Rate [m3/s], 4.74323E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, U-Factor Times Area Value [W/K], 152.42138
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 9,3908.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.22981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.44175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 5.08672E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.89425E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 2341.43492
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 5.08672E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 163.45931
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,4191.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 32, Maximum Air Flow Rate [m3/s], 0.31361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 32, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 32, Maximum Flow Fraction during Reheat [], 0.37036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 32, Maximum Reheat Water Flow Rate [m3/s], 7.09567E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 32, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.61706E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 33, Design Coil Load [W], 3266.16009
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 33, Maximum Water Flow Rate [m3/s], 7.09567E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 33, U-Factor Times Area Value [W/K], 223.06603
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 33,5802.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 41, Maximum Air Flow Rate [m3/s], 0.24922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 41, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 41, Maximum Flow Fraction during Reheat [], 0.40734
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 41, Maximum Reheat Water Flow Rate [m3/s], 5.84296E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 41, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.91921E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 42, Design Coil Load [W], 2689.53180
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 42, Maximum Water Flow Rate [m3/s], 5.84296E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 42, U-Factor Times Area Value [W/K], 177.26779
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 42,4717.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 29, Maximum Air Flow Rate [m3/s], 2.48075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 29, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 29, Maximum Flow Fraction during Reheat [], 0.69561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 29, Maximum Reheat Water Flow Rate [m3/s], 5.49105E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 29, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74422
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 30, Design Coil Load [W], 25275.45318
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 30, Maximum Water Flow Rate [m3/s], 5.49105E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 30, U-Factor Times Area Value [W/K], 1764.51978
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 30,45251.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 37, Maximum Air Flow Rate [m3/s], 0.81278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 37, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 37, Maximum Flow Fraction during Reheat [], 0.86533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 37, Maximum Reheat Water Flow Rate [m3/s], 1.79905E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 37, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24383
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 38, Design Coil Load [W], 8281.07171
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 38, Maximum Water Flow Rate [m3/s], 1.79905E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 38, U-Factor Times Area Value [W/K], 578.11485
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 38,14825.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Air Flow Rate [m3/s], 0.60458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Flow Fraction during Reheat [], 0.51222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Reheat Water Flow Rate [m3/s], 1.65947E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22492
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, Design Coil Load [W], 7638.61113
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, Maximum Water Flow Rate [m3/s], 1.65947E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, U-Factor Times Area Value [W/K], 430.02564
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 27,12596.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Air Flow Rate [m3/s], 1.27550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Flow Fraction during Reheat [], 0.55141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Reheat Water Flow Rate [m3/s], 3.71610E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50366
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, Design Coil Load [W], 17105.34207
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, Maximum Water Flow Rate [m3/s], 3.71610E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, U-Factor Times Area Value [W/K], 907.24074
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 18,27501.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 30, Maximum Air Flow Rate [m3/s], 0.28913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 30, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 30, Maximum Flow Fraction during Reheat [], 0.66187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 30, Maximum Reheat Water Flow Rate [m3/s], 6.39970E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 30, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.67378E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 31, Design Coil Load [W], 2945.79997
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 31, Maximum Water Flow Rate [m3/s], 6.39970E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 31, U-Factor Times Area Value [W/K], 205.65100
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 31,5273.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Air Flow Rate [m3/s], 0.22442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Flow Fraction during Reheat [], 0.45235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Reheat Water Flow Rate [m3/s], 5.81749E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.88469E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, Design Coil Load [W], 2677.80853
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, Maximum Water Flow Rate [m3/s], 5.81749E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, U-Factor Times Area Value [W/K], 159.62961
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 20,4519.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.80499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.38470
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 2.23663E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.30314
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 10295.29205
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 2.23663E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 572.57951
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,16890.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.23740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.42762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 5.25486E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.12213E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 2418.82644
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 5.25486E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 168.86214
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,4330.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 36, Maximum Air Flow Rate [m3/s], 0.85132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 36, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 36, Maximum Flow Fraction during Reheat [], 0.36376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 36, Maximum Reheat Water Flow Rate [m3/s], 2.82052E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 36, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.38228
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 37, Design Coil Load [W], 12982.95357
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 37, Maximum Water Flow Rate [m3/s], 2.82052E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 37, U-Factor Times Area Value [W/K], 605.53308
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 37,19690.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 35, Maximum Air Flow Rate [m3/s], 0.79137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 35, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 35, Maximum Flow Fraction during Reheat [], 0.37889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 35, Maximum Reheat Water Flow Rate [m3/s], 2.35392E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 35, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.31904
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 36, Design Coil Load [W], 10835.14331
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 36, Maximum Water Flow Rate [m3/s], 2.35392E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 36, U-Factor Times Area Value [W/K], 562.89046
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 36,17263.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Air Flow Rate [m3/s], 0.56871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Flow Fraction during Reheat [], 0.52724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Reheat Water Flow Rate [m3/s], 1.60817E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21796
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, Design Coil Load [W], 7402.43403
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, Maximum Water Flow Rate [m3/s], 1.60817E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, U-Factor Times Area Value [W/K], 404.51183
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 14,12054.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 38, Maximum Air Flow Rate [m3/s], 0.82667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 38, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 38, Maximum Flow Fraction during Reheat [], 0.37461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 38, Maximum Reheat Water Flow Rate [m3/s], 2.42938E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 38, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32926
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 39, Design Coil Load [W], 11182.49275
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 39, Maximum Water Flow Rate [m3/s], 2.42938E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 39, U-Factor Times Area Value [W/K], 587.99807
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 39,17911.34
 Component Sizing Information, Branch, BRANCH {6072E8E7-057E-4978-9874-7612F3347A50}, Maximum Flow Rate [m3/s], 26.06057
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP VAV WITH REHEAT, Design Supply Air Flow Rate [m3/s], 26.06057
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,40,THERMAL ZONE 1,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 1 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 10,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 10 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 11,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 11 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 12,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 12 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 13,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 13 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 14,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 14 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 15,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 15 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 16,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 16 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 17,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 17 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 18,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 18 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 19,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 19 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 2,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 2 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 20,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 20 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 21,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 21 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 22,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 22 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 23,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 23 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 24,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 24 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 25,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 25 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 26,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 26 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 27,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 27 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 28,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 28 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 29,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 29 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 3,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 3 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 30,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 30 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 31,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 31 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 32,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 32 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 33,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 33 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 34,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 34 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 35,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 35 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 36,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 36 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 37,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 37 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 38,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 38 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 39,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 39 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 4,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 4 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 40,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 40 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 5,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 5 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 6,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 6 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 7,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 7 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 8,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 8 DESIGN SPEC ZONE AIR DIST,THERMAL ZONE 9,ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING VENTILATION,THERMAL ZONE 9 DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 26.06057
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 11.56961
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 26.06057
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 647146.03661
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.67608
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 8.68599
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 215693.77400
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,628089.33,2143129.76,18.59,3.09,4.28,6.29,9.98,10.53,14.61,21.48,34.06,30.1352,24.0981,16.5832,8.4722,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 220025.67365
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 4.78002E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 3012.96508
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,171835.39
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 26.06057
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.78002E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 9.96211E-005
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 516732.06245
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 1.11826E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.11826E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 12.58045
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 1.11826E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 2857.01671
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,34.00,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,INCHPOUND
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7.8135826812E-005,1.6902182768E-004,Pass,Pass,1.5987086396E-002,1.0149865544E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.9742843713E-005,5.4040044115E-005,Pass,Pass,6.9009248067E-003,1.3024321387E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.7747455539E-005,5.6653795365E-005,Pass,Pass,1.9746463065E-002,1.9958931954E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.1594231930E-005,5.8954778426E-005,Pass,Pass,5.6548715604E-003,1.4240974164E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.6826899316E-005,6.3661044762E-005,Pass,Pass,1.2630381807E-002,1.3870156817E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.5387635724E-005,4.7011591887E-005,Pass,Pass,6.9129934769E-003,1.1877413414E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.8808510504E-005,9.3353746978E-005,Pass,Pass,1.4889484861E-002,1.0343758826E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,5.4887297735E-005,9.6482611650E-005,Pass,Pass,1.7148276209E-002,1.2434198048E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.7077472046E-005,4.7232378869E-005,Pass,Pass,9.2316790405E-003,1.3551547255E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.3190600300E-005,7.6814105106E-005,Pass,Pass,1.5245704342E-002,1.1240727059E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.1501447043E-005,5.7117951761E-005,Pass,Pass,8.9385241144E-003,1.2767067370E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.8507217257E-005,5.3702870319E-005,Pass,Pass,5.5357600698E-003,1.3476506976E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.9927533324E-005,6.2544653039E-005,Pass,Pass,1.0334367231E-002,2.2010020833E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.9969282564E-005,6.9260481244E-005,Pass,Pass,1.6873341059E-002,2.2036156689E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7.8316983151E-003,2.5567027930E-002,Pass,Pass,2.0794905620E-002,1.7742787264E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.0820630672E-005,1.1573683956E-004,Pass,Pass,1.6586537230E-002,1.1564695638E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.4643259031E-005,6.1290357067E-005,Pass,Pass,9.2385580634E-003,2.2822204828E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.2048458890E-005,1.2392248686E-004,Pass,Pass,1.5995294320E-002,1.4553348486E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.7772957782E-005,1.4239308181E-004,Pass,Pass,1.5189027432E-002,1.3815426639E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.5870987534E-003,9.8892778431E-003,Pass,Pass,1.9984693855E-002,1.6582205608E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.6611095598E-005,1.3514747496E-004,Pass,Pass,1.6356379641E-002,1.1082893145E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.7778609243E-005,6.3033568531E-005,Pass,Pass,1.5796576956E-002,1.1990884740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.1759302958E-005,7.6224861599E-005,Pass,Pass,1.2645177426E-002,1.3040939473E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,5.5395930085E-005,1.0308007214E-004,Pass,Pass,1.6588061394E-002,1.5219263602E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,5.6472513817E-003,1.7109339972E-002,Pass,Pass,1.9516495136E-002,2.5051115472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.8193513222E-005,6.2180089781E-005,Pass,Pass,1.4585516506E-002,1.2273979050E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.1058574778E-005,1.1655561582E-004,Pass,Pass,1.6470326586E-002,1.1786378244E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.9509616539E-005,9.2750997374E-005,Pass,Pass,1.4105447095E-002,1.0778952241E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.3876253842E-005,6.0597648243E-005,Pass,Pass,7.0934393258E-003,1.3967807110E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.2627610013E-005,6.3893327714E-005,Pass,Pass,1.3067035823E-002,2.2511597044E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,3.6120958686E-003,1.1866740347E-002,Pass,Pass,1.9758714448E-002,1.9244483779E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.0290840492E-005,7.6707605123E-005,Pass,Pass,8.8020805548E-003,1.1581227046E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.6344988302E-005,4.9605874509E-005,Pass,Pass,5.6728174958E-003,1.2419745952E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.8431697793E-005,9.6076148027E-005,Pass,Pass,1.2392923880E-002,1.2897200252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.0825914677E-005,1.1534402384E-004,Pass,Pass,1.6821178010E-002,1.1445739167E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,4.3899645980E-005,7.6847154197E-005,Pass,Pass,1.4074472494E-002,1.1577429501E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7.8193893174E-005,1.6909401045E-004,Pass,Pass,1.6001434971E-002,1.0077249046E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.9059254494E-005,1.4087970968E-004,Pass,Pass,1.6134756794E-002,1.0940273318E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,2.4454119016E-003,9.4081239866E-003,Pass,Pass,1.9588326760E-002,1.8207789536E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,6.9059912416E-005,1.4059987872E-004,Pass,Pass,1.6248459796E-002,1.0855911577E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.2356994636E-002,8.9888458271E-002,Pass,Pass,1.8164881208E-002,2.4692475496E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.6450747431E-003,3.2997882034E-002,Pass,Pass,7.2405264868E-003,1.3607827285E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.6988110081E-002,5.9726336941E-002,Pass,Pass,2.1564240522E-002,2.7660730432E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.3970266923E-003,3.2126687292E-002,Pass,Pass,5.7146247642E-003,1.4312093391E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.1918190549E-003,2.8517326808E-002,Pass,Pass,1.5472506622E-002,2.5365683921E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.6485756468E-003,3.2850934569E-002,Pass,Pass,7.4551349561E-003,1.3255148001E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.9495649497E-002,6.8154392078E-002,Pass,Pass,1.9714352300E-002,2.4264879086E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.5450405880E-002,7.4552070820E-002,Pass,Pass,1.9254811836E-002,2.1817459674E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,7.9531597684E-003,2.9049006109E-002,Pass,Pass,9.7454184894E-003,1.8732678688E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.7839779329E-002,6.3356467108E-002,Pass,Pass,2.0747694993E-002,2.6732700902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,7.4661681184E-003,2.7977275016E-002,Pass,Pass,9.8895962749E-003,1.9326310198E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.2725982502E-003,3.1451418665E-002,Pass,Pass,5.6009950352E-003,1.3779952079E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,4.6779409053E-003,1.7350120203E-002,Pass,Pass,1.1485195997E-002,2.5667841943E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.0661827212E-002,5.4381376969E-002,Pass,Pass,2.0053562049E-002,3.4657973858E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,4.0240303381E-002,7.1857245855E-002,Pass,Pass,2.1966169374E-002,2.9369067137E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.0879738539E-002,8.9912699600E-002,Pass,Pass,1.8381488500E-002,2.4805917202E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,4.1263187153E-003,1.5449211724E-002,Pass,Pass,1.0911955506E-002,2.7052925052E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.3194866535E-002,7.0521573729E-002,Pass,Pass,1.9031040350E-002,2.8588802963E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.3305439979E-002,7.2527395993E-002,Pass,Pass,1.8512797177E-002,2.8510075307E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.1664982031E-002,6.2932686319E-002,Pass,Pass,2.1506403290E-002,2.9244987635E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.6207281598E-002,7.4824709283E-002,Pass,Pass,1.9076754565E-002,2.1690005772E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.9186158907E-002,6.7515492171E-002,Pass,Pass,2.0684301679E-002,2.6463388686E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,9.1239628833E-003,3.1485330340E-002,Pass,Pass,1.4379229302E-002,2.0513807949E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.4857610358E-002,7.8029121951E-002,Pass,Pass,1.9924915221E-002,3.0316039161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.6911383198E-002,9.5944325329E-002,Pass,Pass,2.0431946294E-002,2.8851078669E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.3496934749E-002,4.6650433284E-002,Pass,Pass,1.9458566571E-002,2.5788698706E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.3629621248E-002,7.4273092402E-002,Pass,Pass,1.9167601877E-002,2.2537001843E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.5347519073E-002,5.3534733688E-002,Pass,Pass,1.9651022916E-002,2.4472125008E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.7228232556E-003,3.3755010403E-002,Pass,Pass,7.3062676111E-003,1.4451122887E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.9736944000E-003,2.2259012667E-002,Pass,Pass,1.5523989985E-002,3.5553352917E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,4.3643363453E-002,9.4896318429E-002,Pass,Pass,2.0394925428E-002,2.8006886495E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,7.3063088889E-003,2.7249660536E-002,Pass,Pass,1.0325571814E-002,2.0109168039E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,8.2787674599E-003,3.1405745057E-002,Pass,Pass,5.9170774791E-003,1.3147969113E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.1147695444E-002,3.7824833773E-002,Pass,Pass,1.3972112514E-002,1.9100225027E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.1514794350E-002,8.9101315659E-002,Pass,Pass,1.8751150404E-002,2.5115698251E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,1.2421026954E-002,4.2640965956E-002,Pass,Pass,1.8909634484E-002,2.5303099400E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.2331372782E-002,8.9732371596E-002,Pass,Pass,1.8131934708E-002,2.4282991904E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,2.9801629050E-002,8.9708611602E-002,Pass,Pass,1.8711551805E-002,2.4300442781E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,4.2195801067E-002,9.3154896861E-002,Pass,Pass,2.0103252169E-002,2.8051671632E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,3.0046684574E-002,8.9539806736E-002,Pass,Pass,1.8471369466E-002,2.4279778058E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.70,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3371337242E-002,0.1157641918,Pass,Pass,1.9641436873E-002,1.5901424011E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,0.1006719235,0.1145396487,Pass,Pass,1.7354674163E-002,2.0913523619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.5937791783E-002,0.1097445037,Pass,Pass,2.4689182157E-002,1.9665270455E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.1091259177E-002,0.1093585012,Pass,Pass,2.0722590014E-002,1.8676542030E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.6122573235E-002,9.8846390492E-002,Pass,Pass,2.4023918060E-002,1.6714404898E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,0.1004320280,0.1134160602,Pass,Pass,1.7509799337E-002,2.0967437394E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.9430060089E-002,0.1084602404,Pass,Pass,1.9284367139E-002,1.4048387510E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.5345558567E-002,0.1086151736,Pass,Pass,2.1756281283E-002,1.6030798264E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.1532075794E-002,0.1026379196,Pass,Pass,2.2047784364E-002,1.8819423401E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.9622462688E-002,0.1092428674,Pass,Pass,1.9083170114E-002,1.4618360323E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.2645179403E-002,0.1022256088,Pass,Pass,2.1712225160E-002,1.8581759750E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3036359601E-002,0.1098308703,Pass,Pass,1.9728702424E-002,1.7896386783E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.4086405748E-002,9.9697569487E-002,Pass,Pass,1.9584021969E-002,2.3452475357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7.2332313874E-002,9.8254449489E-002,Pass,Pass,2.8722058067E-002,2.5024315310E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.6594911779E-002,0.1181287827,Pass,Pass,2.1720211649E-002,1.7647254021E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.2419670442E-002,0.1152348892,Pass,Pass,1.9540764559E-002,1.5953058621E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7.2339939951E-002,8.3091104154E-002,Pass,Pass,2.7370233099E-002,2.9711805109E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.4232684071E-002,0.1034680481,Pass,Pass,2.5655508068E-002,1.7303756058E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.4200975249E-002,0.1021907790,Pass,Pass,2.6071971533E-002,1.6649139431E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.2308643763E-002,0.1139961772,Pass,Pass,1.9698293641E-002,2.1319860295E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.6512511259E-002,0.1092805314,Pass,Pass,2.1821545300E-002,1.5657419231E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.8609236034E-002,0.1086497307,Pass,Pass,1.9105277353E-002,1.4937134454E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.5839450912E-002,9.8766835876E-002,Pass,Pass,2.4367542877E-002,1.6196062171E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.3472757031E-002,0.1029148273,Pass,Pass,2.6169143782E-002,1.7446371182E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.2785660294E-002,9.7174715501E-002,Pass,Pass,2.8319324502E-002,2.7091066659E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.3308565444E-002,0.1039613295,Pass,Pass,2.0828731117E-002,1.6179546175E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.6737151328E-002,0.1093832274,Pass,Pass,2.1556335618E-002,1.5885362728E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.4404478620E-002,0.1040797199,Pass,Pass,2.1264720526E-002,1.6124878387E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.9316528133E-002,0.1156640081,Pass,Pass,1.7720798498E-002,2.1118839634E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7.7127747753E-002,9.2172869782E-002,Pass,Pass,2.6995350033E-002,2.5819600000E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,0.1008069665,0.1195603262,Pass,Pass,1.8282361104E-002,2.4524933016E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.2115677180E-002,0.1012558833,Pass,Pass,2.1876362223E-002,1.8043929883E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3210139164E-002,0.1083611322,Pass,Pass,2.0004355433E-002,1.7202912224E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.5027306017E-002,9.8589154340E-002,Pass,Pass,2.5511464924E-002,1.6686803143E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.2376380564E-002,0.1153007279,Pass,Pass,1.9928659445E-002,1.6145558495E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,8.4677523577E-002,0.1040593975,Pass,Pass,2.0810720693E-002,1.6166076927E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3005093335E-002,0.1154919904,Pass,Pass,1.9881136056E-002,1.5978093246E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3344440129E-002,0.1158100081,Pass,Pass,1.9219402507E-002,1.5530407913E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.8695641503E-002,0.1181377042,Pass,Pass,1.8374818038E-002,2.3913970147E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,9.3197868372E-002,0.1155776150,Pass,Pass,1.9221749471E-002,1.5815172850E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.40,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.1707144117E-003,1.7034664445E-002,Pass,Pass,1.7298796395E-002,1.8312248722E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.3532361115E-003,1.8145781988E-002,Pass,Pass,8.4042895056E-003,1.8720807162E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,9.6366717396E-003,3.2817109242E-002,Pass,Pass,2.1352935332E-002,1.8628773606E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.0317975982E-003,1.7346028841E-002,Pass,Pass,6.8420505578E-003,1.9634747501E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.9821855916E-003,1.5180404253E-002,Pass,Pass,1.4203249816E-002,2.0137979510E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.7572427615E-003,1.8288147366E-002,Pass,Pass,8.3732305914E-003,1.7798024115E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0197464197E-003,1.5154269420E-002,Pass,Pass,1.6830177287E-002,1.6720804114E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.5205506994E-003,1.7802123964E-002,Pass,Pass,1.9395108116E-002,1.9392096705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.2214341698E-003,1.6297051549E-002,Pass,Pass,9.5594599274E-003,1.9637917111E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.9834622749E-003,1.5088765041E-002,Pass,Pass,1.6920579282E-002,1.7434229982E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.2297377155E-003,1.6423345253E-002,Pass,Pass,9.2112913499E-003,1.8596992069E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.9365874665E-003,1.7274766325E-002,Pass,Pass,6.5483598500E-003,1.8411842665E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.6583696277E-003,1.0803084851E-002,Pass,Pass,1.1470196836E-002,2.7001387988E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.2922947136E-003,1.7459686272E-002,Pass,Pass,1.9665273613E-002,3.0396863683E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,2.0090462238E-002,4.2295477863E-002,Pass,Pass,2.1394752730E-002,2.0321271827E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.4647443480E-003,1.7622290093E-002,Pass,Pass,1.7620641549E-002,1.9611518202E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.1488793396E-003,9.8536784239E-003,Pass,Pass,1.0006716145E-002,2.7041061581E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0071437944E-003,1.5598014664E-002,Pass,Pass,1.6765590923E-002,2.0086656511E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0410660495E-003,1.5640831750E-002,Pass,Pass,1.6103168243E-002,1.9599384393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,1.3302539777E-002,3.7226870188E-002,Pass,Pass,2.0800686145E-002,1.7391765678E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0870760235E-003,1.5283400942E-002,Pass,Pass,1.8628507943E-002,1.7404915080E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.9353539275E-003,1.4973764092E-002,Pass,Pass,1.7488475808E-002,1.8240409935E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,3.9987653850E-003,1.5157862223E-002,Pass,Pass,1.3841399136E-002,1.9190127224E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0494673045E-003,1.5399474095E-002,Pass,Pass,1.7263486385E-002,2.0969326542E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,1.7416859152E-002,4.5618752931E-002,Pass,Pass,1.9669262590E-002,2.5067763190E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0076421400E-003,1.5239671069E-002,Pass,Pass,1.6326344098E-002,1.8101183268E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0500219326E-003,1.5208863853E-002,Pass,Pass,1.8450654566E-002,1.7961750574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.1117436642E-003,1.5501772343E-002,Pass,Pass,1.6079023302E-002,1.6708617984E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.4572157784E-003,1.8195341330E-002,Pass,Pass,8.6603605541E-003,2.0163517191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,2.2125956824E-003,9.2394298018E-003,Pass,Pass,1.4175285460E-002,2.8624321197E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,1.8943710135E-002,5.1369440247E-002,Pass,Pass,2.0179524955E-002,2.2353261109E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.2618536556E-003,1.6509583374E-002,Pass,Pass,9.2392389038E-003,1.7820277144E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.5156677437E-003,1.7467725445E-002,Pass,Pass,6.6471864827E-003,1.7365989082E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0360266576E-003,1.5354017801E-002,Pass,Pass,1.3053460559E-002,1.8958725113E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,6.1351246578E-003,1.9358688456E-002,Pass,Pass,1.7905748484E-002,2.0642721729E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.0712789299E-003,1.5414805758E-002,Pass,Pass,1.5811918002E-002,1.7359235516E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,5.1614220725E-003,1.7041145556E-002,Pass,Pass,1.7302100991E-002,1.8202340619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.3532344357E-003,1.5856397605E-002,Pass,Pass,1.7218418215E-002,1.8410410434E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,1.7595506110E-002,4.7894948841E-002,Pass,Pass,1.9655197809E-002,2.2019733525E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,4.6266731758E-003,1.6257991825E-002,Pass,Pass,1.7240792708E-002,1.8163855700E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.60,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3456374207E-003,4.5460724585E-003,Pass,Pass,1.6824500834E-002,1.3489876681E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4627085571E-003,5.0376909488E-003,Pass,Pass,7.1676436347E-003,1.4369418324E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,4.6382487328E-003,1.9203492827E-002,Pass,Pass,2.0952949745E-002,2.0253152679E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4099832597E-003,4.8525120687E-003,Pass,Pass,5.7112875557E-003,1.5443809303E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2682897100E-003,4.3681838925E-003,Pass,Pass,1.3184384048E-002,1.6062491364E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4851250474E-003,5.1303439683E-003,Pass,Pass,7.2268816651E-003,1.3382460869E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2928697175E-003,4.4281247723E-003,Pass,Pass,1.5733163928E-002,1.2856237006E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2782780538E-003,4.3566245649E-003,Pass,Pass,1.8011360866E-002,1.4786891604E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3243331952E-003,4.6043455205E-003,Pass,Pass,9.3155472594E-003,1.5555827351E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2716567032E-003,4.3711745350E-003,Pass,Pass,1.5934268521E-002,1.3648260290E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3272158284E-003,4.6107062769E-003,Pass,Pass,9.0697015157E-003,1.4891119483E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3905619701E-003,4.8004431456E-003,Pass,Pass,5.5840716869E-003,1.4713778246E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,8.4936225907E-004,2.8649533814E-003,Pass,Pass,1.0639013485E-002,2.3646295468E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,6.6020244767E-004,2.1900545981E-003,Pass,Pass,1.7852238954E-002,2.5675333442E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4068629808E-002,3.3822787103E-002,Pass,Pass,2.0859694610E-002,1.8711870549E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2964664727E-003,4.4278111557E-003,Pass,Pass,1.7236026640E-002,1.4524350653E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,7.6107796601E-004,2.5904519464E-003,Pass,Pass,9.3348903988E-003,2.4324348682E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2861865864E-003,4.3887115344E-003,Pass,Pass,1.6521521408E-002,1.6914906328E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3068189334E-003,4.4435188805E-003,Pass,Pass,1.5780199732E-002,1.6319086671E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,7.9727679322E-003,2.5826413391E-002,Pass,Pass,2.0162878647E-002,1.7258697110E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3337274126E-003,4.5136789414E-003,Pass,Pass,1.7390093026E-002,1.3573487183E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2536894464E-003,4.3169017912E-003,Pass,Pass,1.6451480205E-002,1.4307233736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2751924533E-003,4.3836999684E-003,Pass,Pass,1.3267457272E-002,1.5305387773E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2680659953E-003,4.3430173746E-003,Pass,Pass,1.7068427865E-002,1.7520490180E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.1581722215E-002,3.0998722320E-002,Pass,Pass,1.9278055545E-002,2.5961732707E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2763413489E-003,4.3901012314E-003,Pass,Pass,1.5232808943E-002,1.4369730478E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3101083259E-003,4.4507112081E-003,Pass,Pass,1.7351865520E-002,1.4206673485E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3206405808E-003,4.5202714966E-003,Pass,Pass,1.4923757585E-002,1.3073212276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4689381188E-003,5.0421566219E-003,Pass,Pass,7.3308143320E-003,1.5301151566E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,7.0361077621E-004,2.4108062707E-003,Pass,Pass,1.3743728347E-002,2.5237012347E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.1376572923E-002,3.3411057189E-002,Pass,Pass,1.9787911503E-002,2.2061781813E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3478491348E-003,4.6619282828E-003,Pass,Pass,9.0124171251E-003,1.3989592714E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.4083505081E-003,4.8687671415E-003,Pass,Pass,5.8130572712E-003,1.3724941880E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2955319670E-003,4.4330634817E-003,Pass,Pass,1.2970086943E-002,1.5283913023E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3009514713E-003,4.4439067378E-003,Pass,Pass,1.7474451011E-002,1.4378014292E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.2986000534E-003,4.4591768825E-003,Pass,Pass,1.4769276128E-002,1.3761164375E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3498117082E-003,4.5593512361E-003,Pass,Pass,1.6835057837E-002,1.3411653167E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3260200403E-003,4.5051330159E-003,Pass,Pass,1.6836472492E-002,1.4011410301E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.0084495962E-002,2.8728948144E-002,Pass,Pass,1.9363457369E-002,2.1243263364E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB,1.3312276130E-003,4.5226904920E-003,Pass,Pass,1.6945921803E-002,1.3908151929E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.8321346682E-002,9.6573773982E-002,Pass,Pass,1.7875763451E-002,2.3944390880E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.4092734597E-003,3.4640379577E-002,Pass,Pass,7.0990797618E-003,1.3967086949E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.0565008397E-002,6.3616485592E-002,Pass,Pass,2.1087727888E-002,2.9060477437E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.2200724577E-003,3.4064340575E-002,Pass,Pass,5.5457317367E-003,1.4500432457E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.2072791484E-002,4.1073662357E-002,Pass,Pass,1.5679852556E-002,2.4629240585E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.3776041516E-003,3.4367689579E-002,Pass,Pass,7.3526523437E-003,1.3816752892E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.4061338627E-002,7.6871936492E-002,Pass,Pass,1.8003649317E-002,2.3509603774E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.9858699830E-002,7.9746704818E-002,Pass,Pass,1.8980565977E-002,2.2896859261E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,8.4354232025E-003,3.0610617770E-002,Pass,Pass,9.9399051179E-003,2.0416783248E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.1938188411E-002,7.5228781555E-002,Pass,Pass,1.9684854104E-002,2.5268387417E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,8.0713379877E-003,2.9046859187E-002,Pass,Pass,1.0263432366E-002,2.1185578771E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.0212486018E-003,3.3051895046E-002,Pass,Pass,5.5145745342E-003,1.4169804231E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,5.0583295539E-003,1.7962131048E-002,Pass,Pass,1.1933158518E-002,2.7042291234E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.4128703830E-002,5.9522775351E-002,Pass,Pass,1.9693462062E-002,3.8855662975E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,4.4483622797E-002,7.6572022615E-002,Pass,Pass,2.1581312220E-002,2.8369466227E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.6328367148E-002,9.5036199872E-002,Pass,Pass,1.7962651626E-002,2.3798796166E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,4.4419116065E-003,1.5860410918E-002,Pass,Pass,1.1750703932E-002,2.8859155961E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.7692631824E-002,8.6524015131E-002,Pass,Pass,1.9460301281E-002,3.0159876582E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.8173807574E-002,8.8952317849E-002,Pass,Pass,1.8504761097E-002,2.9252576571E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.5502749320E-002,6.6908185745E-002,Pass,Pass,2.1139095813E-002,3.0628397910E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.1106986509E-002,7.9855886270E-002,Pass,Pass,1.8544085248E-002,2.2573184766E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.3263735199E-002,7.7756330469E-002,Pass,Pass,1.9288864528E-002,2.3929702776E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.2933233692E-002,4.4011619226E-002,Pass,Pass,1.6823259499E-002,2.8805888541E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.9263368852E-002,9.1284336558E-002,Pass,Pass,1.9562825773E-002,3.1278215875E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,4.0968851429E-002,0.1026456948,Pass,Pass,1.9947244084E-002,3.1587980575E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.7360258051E-002,6.2809147805E-002,Pass,Pass,2.0056676532E-002,2.7231153572E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,2.8128165805E-002,7.9648615250E-002,Pass,Pass,1.8782094900E-002,2.2714257759E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.9647761558E-002,6.9496568972E-002,Pass,Pass,1.9532344586E-002,2.5019786736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.5480139065E-003,3.5747795459E-002,Pass,Pass,7.1228320227E-003,1.4674491681E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.2125234980E-002,3.1002687316E-002,Pass,Pass,1.7438851168E-002,4.5756527644E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,4.8737066131E-002,0.1011204047,Pass,Pass,1.9945976774E-002,2.4897189045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,7.8433420255E-003,2.8096704137E-002,Pass,Pass,1.0992258960E-002,2.2555510116E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,9.0016585474E-003,3.2916766968E-002,Pass,Pass,5.8695507698E-003,1.3697149380E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.5338454384E-002,5.1635249477E-002,Pass,Pass,1.6437183096E-002,2.8465565787E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.6948386035E-002,9.4782864315E-002,Pass,Pass,1.8061596784E-002,2.3088259036E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,1.6301877242E-002,5.7702213434E-002,Pass,Pass,1.9453896361E-002,2.5430706098E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.8295738835E-002,9.6467507544E-002,Pass,Pass,1.7818302870E-002,2.3878007377E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.5355835403E-002,9.5103346140E-002,Pass,Pass,1.7843619620E-002,2.5290569301E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,4.7283767679E-002,0.1006485235,Pass,Pass,2.0044211199E-002,2.8467129394E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB,3.5590556809E-002,9.4873394965E-002,Pass,Pass,1.7922377757E-002,2.4187797860E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.00,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.3753755060E-002,9.1916888377E-002,Pass,Pass,2.1680462817E-002,2.6276179772E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,7.0105312929E-002,9.6617578766E-002,Pass,Pass,1.4801345646E-002,2.0999954431E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.2298086286E-002,9.5154878020E-002,Pass,Pass,2.1775292157E-002,1.9312261873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.4371440755E-002,9.3823421133E-002,Pass,Pass,1.7597568367E-002,2.5078061705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.3575965125E-002,7.6457623077E-002,Pass,Pass,2.3250053793E-002,2.2678355067E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.7306092732E-002,9.4593842792E-002,Pass,Pass,1.5296337969E-002,2.0629656883E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.7787616261E-002,8.7867950060E-002,Pass,Pass,1.9990389441E-002,1.9715859090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.4598166569E-002,9.2319990758E-002,Pass,Pass,2.1587649931E-002,2.2445145864E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.1476864855E-002,8.4605021828E-002,Pass,Pass,1.8456594443E-002,2.2337639106E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.8753178448E-002,8.8576064628E-002,Pass,Pass,1.9232816955E-002,1.9850004331E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.0630482020E-002,8.3880258296E-002,Pass,Pass,1.8430817831E-002,2.1567211655E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.5234324705E-002,9.2668483877E-002,Pass,Pass,1.7313615386E-002,2.4301034317E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.9150322972E-002,8.6363999904E-002,Pass,Pass,1.7703611271E-002,2.9150598693E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,4.9742440478E-002,7.3861827186E-002,Pass,Pass,2.7735055638E-002,2.6894420191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,7.2863565483E-002,9.8474541970E-002,Pass,Pass,2.0108813543E-002,2.1245935332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.3277421465E-002,9.0863998443E-002,Pass,Pass,2.1135405048E-002,2.6129907219E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,4.9176871968E-002,7.4766493033E-002,Pass,Pass,2.2681850125E-002,3.1353482121E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.1826969341E-002,7.7257273826E-002,Pass,Pass,2.4059267611E-002,2.3156790024E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.1230370170E-002,7.6567241257E-002,Pass,Pass,2.4463189824E-002,2.3093526253E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.9433755085E-002,9.1617529924E-002,Pass,Pass,1.9546178816E-002,1.9821105395E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.4481574208E-002,9.2144954503E-002,Pass,Pass,2.1476936298E-002,2.1658711416E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.8061250610E-002,8.8425657105E-002,Pass,Pass,1.9810491508E-002,2.0563554889E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.3261017975E-002,7.6573907744E-002,Pass,Pass,2.3246859804E-002,2.1832574362E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.1540386629E-002,7.6387819893E-002,Pass,Pass,2.4538295382E-002,2.3662716362E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.9559722889E-002,7.3239198843E-002,Pass,Pass,2.5150977062E-002,2.9402413687E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.2803750091E-002,8.6398870106E-002,Pass,Pass,1.9417864224E-002,2.0416383515E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.4846139092E-002,9.2604637204E-002,Pass,Pass,2.0824016557E-002,2.0554796274E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.2662447343E-002,8.6498529646E-002,Pass,Pass,1.9636526045E-002,1.9877033929E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,7.0386195698E-002,9.8714807658E-002,Pass,Pass,1.4997634731E-002,2.2137955467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.2025799994E-002,7.8533539978E-002,Pass,Pass,2.3539110670E-002,3.1361121317E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,7.8919611160E-002,0.1022514165,Pass,Pass,1.9416505684E-002,2.4614064005E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.8456645910E-002,8.2426540917E-002,Pass,Pass,1.8716356303E-002,2.1315710891E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.3532548821E-002,8.9104025746E-002,Pass,Pass,1.7396602794E-002,2.2823792126E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.2327163866E-002,7.5567882716E-002,Pass,Pass,2.3323500085E-002,2.1966129862E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.3805679480E-002,9.2334067709E-002,Pass,Pass,2.1706837489E-002,2.6644401298E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,5.3798285651E-002,8.7212453322E-002,Pass,Pass,1.9110527206E-002,1.9780068605E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.3468893187E-002,9.1906777928E-002,Pass,Pass,2.1781242148E-002,2.6115408189E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.2623180548E-002,9.1106739312E-002,Pass,Pass,2.0104406166E-002,2.4115843749E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,7.6771390589E-002,9.8803884021E-002,Pass,Pass,1.9739389165E-002,2.5835315161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB,6.2725176020E-002,9.1492730501E-002,Pass,Pass,2.0168964254E-002,2.4376378909E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.4757527376E-002,4.7618371345E-002,Pass,Pass,1.7451336263E-002,1.5372781596E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.3790222655E-003,2.3107724240E-002,Pass,Pass,7.1293346246E-003,1.3565664939E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.5997617455E-002,4.5727602396E-002,Pass,Pass,2.1377484054E-002,2.0365675654E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.0964826133E-003,2.2209062345E-002,Pass,Pass,5.5675808467E-003,1.4438638854E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.3145415163E-003,1.8956523234E-002,Pass,Pass,1.3318019919E-002,1.6818940321E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.4506137083E-003,2.3245760440E-002,Pass,Pass,7.2396467760E-003,1.2694404213E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.3325457292E-003,2.3781370928E-002,Pass,Pass,1.6787340284E-002,1.4545287923E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.2022323138E-002,4.1801219421E-002,Pass,Pass,1.9379847175E-002,1.5953794707E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.6877437146E-003,2.0493819842E-002,Pass,Pass,9.3949925035E-003,1.5798205312E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.8068689173E-003,2.0612416317E-002,Pass,Pass,1.6644882640E-002,1.4678951891E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.6354564555E-003,2.0421818850E-002,Pass,Pass,9.2621948541E-003,1.4946572589E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.0682657680E-003,2.2040118615E-002,Pass,Pass,5.4345406610E-003,1.3365266949E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,3.5397874816E-003,1.2655515189E-002,Pass,Pass,1.0782095861E-002,2.2497330552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.0099710126E-002,3.5056354065E-002,Pass,Pass,2.0072932846E-002,2.6471557816E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,2.7481165376E-002,5.5185488324E-002,Pass,Pass,2.1815581550E-002,2.2938209946E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.4583724835E-002,4.6157643478E-002,Pass,Pass,1.7662132302E-002,1.6152306958E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,3.1534694458E-003,1.1583694534E-002,Pass,Pass,9.7483944750E-003,2.2781520344E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,9.8597564365E-003,2.8201007639E-002,Pass,Pass,1.6600778362E-002,2.1314361590E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,8.9619821550E-003,2.5779222781E-002,Pass,Pass,1.6173380834E-002,2.0287209378E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.9989415757E-002,4.8617097461E-002,Pass,Pass,2.1258636984E-002,2.1173853999E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.1455080994E-002,4.0860129622E-002,Pass,Pass,1.8818509866E-002,1.4818852490E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,7.0376277877E-003,2.6425244085E-002,Pass,Pass,1.7255185654E-002,1.5630852148E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.2927405206E-003,1.8675604913E-002,Pass,Pass,1.3549501046E-002,1.6266296551E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.1491993099E-002,3.5390402637E-002,Pass,Pass,1.7344914548E-002,2.2133617492E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,2.4591064106E-002,6.5306905644E-002,Pass,Pass,2.0635259396E-002,3.0935192200E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.3333674201E-003,1.8903251775E-002,Pass,Pass,1.5561802317E-002,1.4561564470E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.0144985685E-002,3.6800658827E-002,Pass,Pass,1.7847682130E-002,1.3965773222E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.4049486960E-003,1.8873869503E-002,Pass,Pass,1.5554677350E-002,1.3508710651E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.3575461643E-003,2.3252227056E-002,Pass,Pass,7.2579005459E-003,1.4890410201E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,2.9732327296E-003,1.1086372647E-002,Pass,Pass,1.5271222881E-002,2.6768146495E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,2.8073084081E-002,7.4491168753E-002,Pass,Pass,2.0272916613E-002,2.3722078711E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.6177710421E-003,2.0281592948E-002,Pass,Pass,9.4015148297E-003,1.4314298532E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,6.1269775531E-003,2.2189283912E-002,Pass,Pass,5.6291802883E-003,1.2371646405E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.2974708014E-003,1.8714025932E-002,Pass,Pass,1.3522119529E-002,1.6109457119E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.5260400068E-002,4.8091992887E-002,Pass,Pass,1.8219501010E-002,1.7138918479E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,5.3923445788E-003,1.8951030634E-002,Pass,Pass,1.5164429025E-002,1.4011548449E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.4741477806E-002,4.7592572436E-002,Pass,Pass,1.7444346921E-002,1.5283434902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.3373290842E-002,4.2281928368E-002,Pass,Pass,1.6829943428E-002,1.4168388242E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,2.6670080725E-002,7.3185026001E-002,Pass,Pass,2.0725086359E-002,2.7430432648E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB,1.3648051049E-002,4.3160386614E-002,Pass,Pass,1.6860691789E-002,1.4167671351E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.10,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,7.6518378934E-003,2.5226170107E-002,Pass,Pass,1.8069792929E-002,2.0073040871E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.1347285081E-003,1.9762887632E-002,Pass,Pass,7.8731065904E-003,1.7072301509E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,1.1316161445E-002,3.7670174804E-002,Pass,Pass,2.1748260546E-002,1.9019623312E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.9061268382E-003,1.8943816360E-002,Pass,Pass,6.3243172030E-003,1.7960226045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3111230386E-003,1.6492958294E-002,Pass,Pass,1.3881408176E-002,1.8807754766E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.2030965285E-003,1.9965981813E-002,Pass,Pass,7.9449977554E-003,1.6142687150E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3085074379E-003,1.6315758430E-002,Pass,Pass,1.6690165225E-002,1.5345490634E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,6.4777277144E-003,2.4456019018E-002,Pass,Pass,1.8354351760E-002,1.4394533130E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.5940523021E-003,1.7741175502E-002,Pass,Pass,9.6979031289E-003,1.8142909079E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.2853843351E-003,1.6299792006E-002,Pass,Pass,1.6749930838E-002,1.6030700969E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.5830936946E-003,1.7808056472E-002,Pass,Pass,9.4183147978E-003,1.7130432431E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.8892356641E-003,1.8857395542E-002,Pass,Pass,6.1392651055E-003,1.6709266998E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.8737157599E-003,1.0985737544E-002,Pass,Pass,1.1147412588E-002,2.5405016186E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.7515411324E-003,2.2094321433E-002,Pass,Pass,1.8528515483E-002,2.3860915197E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.2055858714E-002,4.7040094221E-002,Pass,Pass,2.1582364813E-002,2.0614303568E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,7.8493830753E-003,2.5603907738E-002,Pass,Pass,1.8377428266E-002,2.1550056613E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.5872883480E-003,1.0150016677E-002,Pass,Pass,9.7102245885E-003,2.5491594810E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.4666232702E-003,1.6859064001E-002,Pass,Pass,1.6906896763E-002,1.9328635297E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3082343492E-003,1.6855808774E-002,Pass,Pass,1.6329960546E-002,1.8635029527E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,1.5089503588E-002,4.1785459307E-002,Pass,Pass,2.0974506307E-002,1.8101025811E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.6041772328E-003,2.2053111667E-002,Pass,Pass,1.8523042593E-002,1.5870065295E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.2464993816E-003,1.6230045053E-002,Pass,Pass,1.7269843510E-002,1.6839680746E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3139393827E-003,1.6403857187E-002,Pass,Pass,1.3906117612E-002,1.7900609719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.9337285954E-003,1.9041593936E-002,Pass,Pass,1.7185411517E-002,1.9991922443E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,1.9341600200E-002,5.0456928037E-002,Pass,Pass,1.9877913137E-002,2.7620879910E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3350203873E-003,1.6523380413E-002,Pass,Pass,1.6043193237E-002,1.6672047421E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.7253155818E-003,1.8195244891E-002,Pass,Pass,1.8485144803E-002,1.7299815743E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.4283246793E-003,1.6706911648E-002,Pass,Pass,1.5871799730E-002,1.5329958428E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,5.1155654840E-003,1.9803148936E-002,Pass,Pass,8.0796697816E-003,1.8524691713E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.3804262184E-003,9.9116150866E-003,Pass,Pass,1.4493813138E-002,2.7655200653E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.1418815615E-002,6.0392875511E-002,Pass,Pass,2.1113882702E-002,2.4826580870E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.5974535809E-003,1.7831072881E-002,Pass,Pass,9.4671906584E-003,1.6346556418E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.9467811654E-003,1.9044196533E-002,Pass,Pass,6.3390298987E-003,1.5681579400E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3384713533E-003,1.6549158681E-002,Pass,Pass,1.3362773554E-002,1.7658158123E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,8.5120171423E-003,2.7845314206E-002,Pass,Pass,1.8412180608E-002,1.9821588199E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,4.3963871581E-003,1.6667896172E-002,Pass,Pass,1.5571793878E-002,1.5940159439E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,7.6413303653E-003,2.5190211322E-002,Pass,Pass,1.8066210433E-002,1.9938718078E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,6.6940589101E-003,2.0555575915E-002,Pass,Pass,1.7501777369E-002,1.9182376938E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,2.0060570099E-002,5.5428356652E-002,Pass,Pass,2.0482065059E-002,2.4136677507E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB,6.9638383311E-003,2.1295820083E-002,Pass,Pass,1.7642338317E-002,1.9532247197E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.80,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.3492675075E-002,0.1037895878,Pass,Pass,1.8205812335E-002,2.6441490308E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.7414565766E-003,3.4801639830E-002,Pass,Pass,7.3938649730E-003,1.4643604352E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.3661006300E-002,6.7121489787E-002,Pass,Pass,2.1226063595E-002,3.1818858845E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.6061169881E-003,3.4604092532E-002,Pass,Pass,5.9255461298E-003,1.4973077219E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,1.5439613213E-002,5.0647232280E-002,Pass,Pass,1.6671556188E-002,3.0604736825E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.6825079670E-003,3.4034259060E-002,Pass,Pass,7.9409474342E-003,1.5896599513E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.8094147833E-002,8.3122529906E-002,Pass,Pass,1.7801831984E-002,2.4356071710E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.3687227303E-002,8.5389224802E-002,Pass,Pass,1.9068286563E-002,2.5332441712E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,8.7174924327E-003,2.9370393259E-002,Pass,Pass,1.0946031129E-002,2.5273640066E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.5594848421E-002,8.1734897777E-002,Pass,Pass,1.8245060603E-002,2.4369088118E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,8.3081374273E-003,2.8562730902E-002,Pass,Pass,1.0710181260E-002,2.3400229739E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.3498849766E-003,3.3365754833E-002,Pass,Pass,5.8326559789E-003,1.4464428235E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,5.1589954881E-003,1.7678928580E-002,Pass,Pass,1.2238399480E-002,2.7910396685E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.7123087079E-002,6.2758155075E-002,Pass,Pass,1.9971370859E-002,3.9339317319E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.8102447031E-002,8.1142986327E-002,Pass,Pass,2.1727543204E-002,2.8781597454E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.1032586190E-002,0.1040743188,Pass,Pass,1.8216949283E-002,2.6078645754E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.5039205894E-003,1.5370592488E-002,Pass,Pass,1.2263059148E-002,3.0175802703E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.1589398606E-002,9.6226155412E-002,Pass,Pass,1.8491287646E-002,3.1279885015E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.2417947946E-002,9.8247971352E-002,Pass,Pass,1.7151003657E-002,2.8965729218E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.8812933828E-002,7.0556077957E-002,Pass,Pass,2.1341944218E-002,3.0560260372E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.5379551475E-002,8.4490741486E-002,Pass,Pass,1.8760670368E-002,2.5534829216E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.6881090601E-002,8.3240863796E-002,Pass,Pass,1.8313683394E-002,2.4548280730E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,1.6295981791E-002,5.3575205380E-002,Pass,Pass,1.6696587745E-002,2.9756270545E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.3083865392E-002,9.8779164125E-002,Pass,Pass,1.8153283389E-002,2.8800063340E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.4469408957E-002,0.1098416020,Pass,Pass,2.0118255185E-002,2.7422143351E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.0762078092E-002,7.1374381910E-002,Pass,Pass,1.9521550423E-002,2.7884121490E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,3.2052619432E-002,8.5204805417E-002,Pass,Pass,1.8857173267E-002,2.5255595019E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,2.3468099961E-002,7.8629081505E-002,Pass,Pass,1.8699689215E-002,2.6839957146E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.9601171513E-003,3.5828999288E-002,Pass,Pass,7.3604145045E-003,1.6204892939E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,1.4703419874E-002,3.7226329436E-002,Pass,Pass,1.5936921044E-002,3.8570634907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,5.3096458095E-002,0.1089900638,Pass,Pass,2.0056431454E-002,2.3886639272E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,8.0134330262E-003,2.7093482109E-002,Pass,Pass,1.2017015764E-002,2.7129648248E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,9.3070205779E-003,3.3141808179E-002,Pass,Pass,6.2449357969E-003,1.4047436841E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,1.9069817988E-002,6.2492809729E-002,Pass,Pass,1.6296158439E-002,2.9365388841E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.1636938085E-002,0.1034274696,Pass,Pass,1.8373519376E-002,2.5549776574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,1.9741511684E-002,6.8186924670E-002,Pass,Pass,1.9194188097E-002,2.7452403428E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.3464275709E-002,0.1034930160,Pass,Pass,1.8137330630E-002,2.6257263524E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.0172051357E-002,0.1037585733,Pass,Pass,1.8158227639E-002,2.6246355679E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,5.1639773415E-002,0.1079544592,Pass,Pass,1.9791199600E-002,2.3635842743E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB,4.0395496676E-002,0.1034770314,Pass,Pass,1.8245237665E-002,2.5899947472E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.80,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.3532576872E-002,8.6263641102E-002,Pass,Pass,1.9932942928E-002,2.1571819615E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.7472948586E-002,7.6790975846E-002,Pass,Pass,1.1401412662E-002,1.5046055900E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.9277699198E-002,7.6373235404E-002,Pass,Pass,2.1769316695E-002,2.3353689864E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.6526624743E-002,7.6397365462E-002,Pass,Pass,1.2879417155E-002,2.0805947351E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.3362631770E-002,5.0373177605E-002,Pass,Pass,1.9315378149E-002,1.8693640246E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.4838042635E-002,7.3988816911E-002,Pass,Pass,1.1778753313E-002,1.4754715158E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.2293738893E-002,6.8553918291E-002,Pass,Pass,1.8459551254E-002,1.4655663169E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.3721114345E-002,7.9417479360E-002,Pass,Pass,2.1470925998E-002,2.0209794167E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.9758516306E-002,6.3162657777E-002,Pass,Pass,1.4854127666E-002,1.7736453372E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.2263978818E-002,6.7904985242E-002,Pass,Pass,1.7406058069E-002,1.4335250781E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.9289627659E-002,6.2920447128E-002,Pass,Pass,1.4841207254E-002,1.7051306526E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.6238751696E-002,7.4147976144E-002,Pass,Pass,1.2672668510E-002,1.9864902359E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.1968415429E-002,6.9913684574E-002,Pass,Pass,1.5393382070E-002,2.3912369532E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.8853862529E-002,5.9070525018E-002,Pass,Pass,2.5037388678E-002,2.8647409528E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,6.1306455623E-002,7.8416784366E-002,Pass,Pass,2.1951291792E-002,2.6185370763E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.3235648726E-002,8.2831309328E-002,Pass,Pass,1.9530240339E-002,2.2394905494E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.3625531947E-002,5.9684209472E-002,Pass,Pass,1.8807016065E-002,2.7562440529E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.9080780910E-002,5.7577769768E-002,Pass,Pass,2.0201524711E-002,2.0566122884E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.8092210539E-002,5.7284812704E-002,Pass,Pass,2.0208170025E-002,1.9666780323E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.7176613512E-002,7.3757203590E-002,Pass,Pass,2.0637417305E-002,2.5874392793E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.3275736301E-002,7.9656177000E-002,Pass,Pass,2.1237816352E-002,1.9009352548E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.3165822311E-002,6.9230052002E-002,Pass,Pass,1.8609182249E-002,1.5874855181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.2980275173E-002,4.9759342150E-002,Pass,Pass,1.9558012665E-002,1.8417086552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.0589936745E-002,6.0732897162E-002,Pass,Pass,2.0382094541E-002,2.0448022151E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.6786901608E-002,8.1978079309E-002,Pass,Pass,2.2629299855E-002,3.0373293747E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.2928920238E-002,6.2999177382E-002,Pass,Pass,1.7476621485E-002,1.5931944328E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.2634932399E-002,7.6597080715E-002,Pass,Pass,2.0007324393E-002,1.8264147942E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.3319484891E-002,6.3272673339E-002,Pass,Pass,1.8225347109E-002,1.6792129531E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.9350878118E-002,7.9031767448E-002,Pass,Pass,1.1337142472E-002,1.6042758695E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.5419880458E-002,6.0002320940E-002,Pass,Pass,2.1836210057E-002,2.9347555976E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,6.7713320106E-002,9.5431115456E-002,Pass,Pass,1.9507691109E-002,2.7362316235E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.7010498239E-002,6.0343394611E-002,Pass,Pass,1.5103223242E-002,1.6789381068E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,4.2455225715E-002,6.8354095744E-002,Pass,Pass,1.2239918864E-002,1.6657160610E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.1615135627E-002,4.7626994922E-002,Pass,Pass,1.9915753227E-002,1.8172068270E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.3689261046E-002,8.5262768422E-002,Pass,Pass,1.9871880405E-002,2.2639963134E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,3.3670123202E-002,6.3755814401E-002,Pass,Pass,1.7018918188E-002,1.5582032520E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.3245227935E-002,8.6194459222E-002,Pass,Pass,1.9776866909E-002,2.1360822664E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.2399850397E-002,8.0509216699E-002,Pass,Pass,1.8914117408E-002,2.0042563473E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,6.5616125939E-002,9.3777862661E-002,Pass,Pass,1.9551409473E-002,2.6620170911E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB,5.2484263419E-002,8.1403946513E-002,Pass,Pass,1.8759822895E-002,1.9960725045E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.80,9.40,DefaultMultipliers,101301,240,5.0,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.6536205387E-002,7.0268585985E-002,Pass,Pass,1.8292114756E-002,2.1503581416E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,8.0036404120E-003,2.9502280269E-002,Pass,Pass,7.0806034063E-003,1.3986320253E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.3439332007E-002,4.9060032881E-002,Pass,Pass,2.1635495698E-002,2.4948794206E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,7.7278454574E-003,2.8540178823E-002,Pass,Pass,5.4628991983E-003,1.4691203371E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,6.6068048589E-003,2.2839628705E-002,Pass,Pass,1.4811720477E-002,2.3641958947E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,8.0273987577E-003,2.9446335974E-002,Pass,Pass,7.2931160203E-003,1.3532489717E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.5082751076E-002,4.4376225104E-002,Pass,Pass,1.7925394012E-002,1.8277035826E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.1030185638E-002,5.8768992703E-002,Pass,Pass,1.9792815567E-002,2.0656392733E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,7.1722136678E-003,2.5713223823E-002,Pass,Pass,9.6249549934E-003,1.8646876878E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.3846248025E-002,4.1300149012E-002,Pass,Pass,1.8266306241E-002,2.0741448360E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,6.9506608286E-003,2.5092893279E-002,Pass,Pass,9.6474250955E-003,1.8663160081E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,7.6497447827E-003,2.8037136105E-002,Pass,Pass,5.3703850134E-003,1.4157149533E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,4.3718153624E-003,1.5537425909E-002,Pass,Pass,1.1252589365E-002,2.5609376932E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.7235734826E-002,4.5106379628E-002,Pass,Pass,1.9984838534E-002,3.0807259986E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,3.6093669481E-002,5.9449491415E-002,Pass,Pass,2.2038397022E-002,2.7002232489E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.5530428346E-002,6.6632705695E-002,Pass,Pass,1.8313247443E-002,2.1807097073E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,3.8675682442E-003,1.3875455007E-002,Pass,Pass,1.0627868944E-002,2.6679812181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.8770823623E-002,5.1871735241E-002,Pass,Pass,1.8169049805E-002,2.9674492183E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.8537410174E-002,5.2119949729E-002,Pass,Pass,1.7644624268E-002,2.9176801380E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.7872403500E-002,5.2459040964E-002,Pass,Pass,2.1530132380E-002,2.6061864376E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.1263873685E-002,5.8579506976E-002,Pass,Pass,1.8887608481E-002,1.8799205030E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.5215618170E-002,4.4329008599E-002,Pass,Pass,1.8337665637E-002,1.9210662621E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,6.4483051158E-003,2.1954758075E-002,Pass,Pass,1.5161922421E-002,2.3208332626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.0491249042E-002,5.4328991258E-002,Pass,Pass,1.8064331719E-002,2.5687114995E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,3.2890562197E-002,7.6818494032E-002,Pass,Pass,2.0385802488E-002,3.1002561046E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,9.7236848032E-003,3.1746059152E-002,Pass,Pass,1.6850131952E-002,1.7769371491E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.9189591895E-002,5.3821265416E-002,Pass,Pass,1.9010346289E-002,1.9917572107E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,1.1104149294E-002,3.6269876488E-002,Pass,Pass,1.7667360790E-002,2.0814510977E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,8.0390640242E-003,3.0051637839E-002,Pass,Pass,7.2020689064E-003,1.4780619803E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,6.0945496941E-003,1.6623919126E-002,Pass,Pass,1.5544930832E-002,3.2758231659E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,3.8562663506E-002,8.4715230565E-002,Pass,Pass,2.0407087549E-002,2.6758471021E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,6.8427766930E-003,2.4545209047E-002,Pass,Pass,1.0098671409E-002,1.9008706636E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,7.6766737319E-003,2.8049977295E-002,Pass,Pass,5.6763760821E-003,1.3458772691E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,7.2186002655E-003,2.3946812204E-002,Pass,Pass,1.4906743301E-002,2.4037478689E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.6181360763E-002,6.8622661359E-002,Pass,Pass,1.8662014522E-002,2.2085031862E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,8.7370674153E-003,2.8772859227E-002,Pass,Pass,1.6144546878E-002,1.7050257852E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.6512202458E-002,7.0260551343E-002,Pass,Pass,1.8300405494E-002,2.1383381624E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.4376571546E-002,6.3685222914E-002,Pass,Pass,1.8191513762E-002,2.0467735913E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,3.7123657293E-002,8.3669768299E-002,Pass,Pass,2.0231982646E-002,2.7117035344E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB,2.4633311761E-002,6.4307179558E-002,Pass,Pass,1.8255687025E-002,2.0344888689E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-8.40,0.00,DefaultMultipliers,101301,290,5.2,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.0061175492E-003,1.0951431684E-003,Pass,Pass,1.0327182224E-002,5.4796620732E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.4618997764E-003,1.0730882081E-003,Pass,Pass,1.1678914137E-002,4.8413516249E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,7.6160558134E-004,8.8759964694E-004,Pass,Pass,1.2716601317E-002,7.0778987901E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.4664478373E-003,7.3253535626E-004,Pass,Pass,1.2527217435E-002,4.6974229206E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,5.2537391008E-005,1.1246418742E-004,Pass,Pass,8.7880423374E-003,6.1311170503E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.0764285169E-003,1.2356059541E-003,Pass,Pass,9.9608680859E-003,3.8162389026E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.9022831830E-005,2.5665408544E-005,Pass,Pass,7.3487270378E-003,5.1055301203E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.4055828089E-004,3.8655066110E-004,Pass,Pass,9.1093992200E-003,6.3610056658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.6480080609E-005,7.7599060465E-005,Pass,Pass,7.1013695704E-003,4.9224274221E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.3933045324E-003,1.8204832631E-003,Pass,Pass,9.0177903041E-003,5.4726363790E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.8930595365E-003,4.4323392542E-004,Pass,Pass,1.1145495691E-002,5.2722832343E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.6270654891E-005,5.3038052371E-005,Pass,Pass,6.8833100662E-003,4.7300544464E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,9.4211903868E-004,9.2424340482E-004,Pass,Pass,2.2173882066E-002,8.9625298773E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.7235140420E-003,9.7418911456E-004,Pass,Pass,1.4232595098E-002,7.1043309041E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.5140839088E-003,3.3438305992E-004,Pass,Pass,1.5796119347E-002,6.9811094054E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.3421328472E-003,1.1833977707E-003,Pass,Pass,9.8931616125E-003,4.9295560331E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.4648866063E-004,5.2656302469E-004,Pass,Pass,1.3804521538E-002,9.1546720201E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,9.2011734368E-004,1.3617713345E-003,Pass,Pass,1.0333916280E-002,6.8584280980E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.1359906323E-004,2.9390222614E-004,Pass,Pass,9.0639247072E-003,6.3409099838E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,5.4320606304E-005,1.1102347984E-004,Pass,Pass,7.8806844025E-003,5.4721878626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.7779367727E-003,8.3384360964E-004,Pass,Pass,1.3174367305E-002,6.3319746002E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.6903862327E-004,7.0178717828E-004,Pass,Pass,7.2890754194E-003,5.0176501296E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.1941761978E-003,1.1379140995E-003,Pass,Pass,1.3020504440E-002,6.5249433434E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.0776106989E-003,1.2290905467E-003,Pass,Pass,1.0883823981E-002,6.4263308848E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.2354504474E-003,3.0417468234E-004,Pass,Pass,1.5239207771E-002,7.0516046406E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,5.4891268664E-005,1.0825354736E-004,Pass,Pass,8.7142904884E-003,6.0714743327E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,8.4523654764E-005,2.1068809862E-004,Pass,Pass,9.7361769026E-003,6.8247717004E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.5342461754E-003,2.0507014404E-003,Pass,Pass,9.9455861599E-003,5.8895197308E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.6251131090E-003,1.0619232786E-003,Pass,Pass,1.4036585655E-002,4.9105875252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.6678604938E-004,8.0423034601E-004,Pass,Pass,8.7335202888E-003,5.8145436037E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.4903931976E-003,1.4446849301E-003,Pass,Pass,9.0954240988E-003,5.0211742116E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.5547788273E-003,1.2324356229E-003,Pass,Pass,9.5169564138E-003,5.0170360580E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.2033197894E-005,5.1226750371E-005,Pass,Pass,4.9783773717E-003,3.4075095045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.3406692421E-003,1.2989669462E-003,Pass,Pass,1.0617696987E-002,5.8764543920E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.5891704812E-003,1.7366318694E-003,Pass,Pass,8.3283825809E-003,4.8981672867E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,2.5425785329E-003,1.4664603550E-003,Pass,Pass,1.3093403115E-002,6.4217981871E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,1.0086042090E-003,2.0878223429E-003,Pass,Pass,8.2837382084E-003,5.5181709192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,4.4963470475E-004,1.2667532617E-003,Pass,Pass,7.9459795739E-003,5.4228194089E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,7.1753624180E-005,1.7880396039E-004,Pass,Pass,7.2632792333E-003,5.0448423488E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB,3.2033201848E-003,2.0149728885E-003,Pass,Pass,9.5559416027E-003,5.3377253235E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-10.80,0.00,DefaultMultipliers,101301,290,5.2,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.3905295249E-003,2.1804470757E-003,Pass,Pass,9.3737684670E-003,5.5508461594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6215054853E-003,1.2052339883E-003,Pass,Pass,1.1853053273E-002,4.9731816828E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.8336746272E-003,8.8017415192E-004,Pass,Pass,1.4471786764E-002,6.8782227852E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,4.6424720660E-004,6.6805302362E-004,Pass,Pass,8.1136768369E-003,4.8098545760E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6285877617E-003,1.1065149732E-003,Pass,Pass,1.1732403907E-002,6.1429091077E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.8407891863E-003,8.9466085857E-004,Pass,Pass,9.7120490044E-003,3.8887299323E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.7491719106E-003,1.9186464514E-003,Pass,Pass,8.9325203754E-003,5.0966227859E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.2965050937E-003,1.6296907619E-003,Pass,Pass,1.0230650915E-002,6.3990596891E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,9.8998736585E-004,1.1022507736E-003,Pass,Pass,8.3505919597E-003,4.9299322472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.1198468580E-003,1.6601518721E-003,Pass,Pass,9.9370375752E-003,5.4386211119E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.1194660533E-003,9.4632095127E-004,Pass,Pass,1.0790830852E-002,5.2928162719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.5181281675E-003,8.0903453685E-004,Pass,Pass,1.2490306128E-002,4.7299713449E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.1168477998E-003,5.8964510096E-004,Pass,Pass,1.9360241252E-002,8.1637454110E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.4184775738E-003,9.1716808981E-004,Pass,Pass,1.3320146920E-002,7.0455004344E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,7.7133589351E-004,1.0775959115E-003,Pass,Pass,1.0744861966E-002,6.9484482335E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.7117218412E-003,1.8461931908E-003,Pass,Pass,8.9054251705E-003,4.9299285763E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,8.4755493433E-004,6.1491520440E-004,Pass,Pass,1.7915913503E-002,8.4445194842E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,3.0821886352E-003,1.5325434494E-003,Pass,Pass,1.2804791696E-002,6.8347916997E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6769974045E-003,1.9143248374E-003,Pass,Pass,1.0360844663E-002,6.4414857488E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.2647964869E-003,1.1644583521E-003,Pass,Pass,1.1078803331E-002,5.3157566339E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6327618125E-003,1.8658507744E-003,Pass,Pass,1.0201629561E-002,6.3578435967E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.3568921038E-003,1.6494406891E-003,Pass,Pass,8.7798461912E-003,5.0293633100E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,5.7033089970E-004,9.6802456439E-004,Pass,Pass,9.9708861598E-003,6.6427947684E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,7.8791964594E-004,1.4798516394E-003,Pass,Pass,9.9360352461E-003,6.4523832440E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,9.9537135014E-004,1.0838296588E-003,Pass,Pass,1.1395944036E-002,7.0707193801E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6601080365E-003,1.5172234652E-003,Pass,Pass,1.0789249357E-002,6.0937884911E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,8.5158766304E-004,1.4074953067E-003,Pass,Pass,1.0439803435E-002,6.8902941041E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.7109641362E-003,1.8470744723E-003,Pass,Pass,9.7614465126E-003,5.9014085467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.6560939258E-003,1.0698003214E-003,Pass,Pass,1.4019597444E-002,4.8923600059E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.2047637887E-003,1.1000111032E-003,Pass,Pass,9.9172912288E-003,5.6698789475E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.1635620394E-003,1.2244493564E-003,Pass,Pass,9.1493404585E-003,5.0133492716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,8.6879744976E-004,1.3590372434E-003,Pass,Pass,8.1090694455E-003,5.1300734276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.7497470190E-003,1.1066264686E-003,Pass,Pass,8.2254685890E-003,3.3787110598E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.3703324775E-003,1.6615832658E-003,Pass,Pass,9.4737842912E-003,5.8949939790E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,3.1781965794E-003,1.7835717072E-003,Pass,Pass,1.0018685206E-002,4.9002994640E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,3.0636616614E-003,1.4314974637E-003,Pass,Pass,1.2993551193E-002,6.4698669320E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.6400281801E-003,1.9686705049E-003,Pass,Pass,9.5250974144E-003,5.5385229559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.0581158204E-003,1.6071653622E-003,Pass,Pass,9.3998290982E-003,5.5174544094E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1.5758192199E-003,1.3446882718E-003,Pass,Pass,8.6844500239E-003,5.0350256989E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,2.1293399657E-003,1.3317569305E-003,Pass,Pass,9.5836439292E-003,5.4239825985E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,1.10,0.00,DefaultMultipliers,101301,290,11.6,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.0719395985E-005,2.1426026914E-005,Pass,Pass,1.5152545448E-002,0.1093200219,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.5650737651E-003,8.0395739907E-004,Pass,Pass,1.8607966917E-002,9.7895667767E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.2977348044E-003,9.7011605055E-004,Pass,Pass,2.3284465257E-002,0.1469704939,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,7.0524816218E-004,9.4176388065E-004,Pass,Pass,1.4979358363E-002,9.5465336912E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.0446510941E-003,1.2938226260E-003,Pass,Pass,1.8705333871E-002,0.1172771855,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.4533537776E-003,4.4714668771E-004,Pass,Pass,1.6278282213E-002,8.3244001064E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.4104888691E-005,1.3185264437E-004,Pass,Pass,1.4311845239E-002,0.1027945332,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.2015772906E-003,1.3965610107E-003,Pass,Pass,1.8066609566E-002,0.1198585805,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.0353259302E-003,1.0046167472E-003,Pass,Pass,1.5580128133E-002,9.8094993749E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.0176982318E-003,1.9526149248E-003,Pass,Pass,1.9248930643E-002,0.1056651916,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1548561571E-003,1.5221925714E-003,Pass,Pass,1.5836794809E-002,0.1044413135,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,9.6446908169E-004,9.6477326358E-004,Pass,Pass,1.5865463023E-002,9.4234106742E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.2984147900E-003,8.0473995010E-004,Pass,Pass,5.3788386194E-002,0.2596035221,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,9.8222509593E-004,9.5227137051E-004,Pass,Pass,2.2260334898E-002,0.1472836731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.3735222132E-003,1.0913578218E-003,Pass,Pass,2.3979569156E-002,0.1401752695,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.7736939647E-003,1.6654828747E-003,Pass,Pass,1.7431635979E-002,9.7369208488E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1326733727E-003,5.5569341873E-004,Pass,Pass,5.8554760435E-002,0.2895864412,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.5294357659E-003,1.7362620487E-003,Pass,Pass,1.8484331600E-002,0.1278070335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1857269170E-003,1.5985362906E-003,Pass,Pass,1.7365851671E-002,0.1214789247,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,9.9271681363E-004,1.3109600318E-003,Pass,Pass,1.7156670135E-002,0.1149093073,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.4568099871E-003,1.4095857586E-003,Pass,Pass,1.8005005859E-002,0.1216174987,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.1822594909E-005,3.2256103638E-005,Pass,Pass,1.3804810821E-002,9.8822134440E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,9.8470398158E-004,1.0861692575E-003,Pass,Pass,1.8691642591E-002,0.1226683744,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,6.0555906153E-005,1.8535854357E-004,Pass,Pass,1.6639083089E-002,0.1209353682,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,9.9418207607E-004,1.4750108272E-003,Pass,Pass,2.0051270756E-002,0.1409722817,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.2627098034E-003,1.8197376651E-003,Pass,Pass,1.7090088348E-002,0.1160792590,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.7806615672E-004,9.8179512740E-004,Pass,Pass,1.7759404645E-002,0.1269864479,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,6.5529172004E-004,1.3411768405E-003,Pass,Pass,1.6183832932E-002,0.1144472631,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,7.6633164305E-004,7.1264673409E-004,Pass,Pass,1.9911862881E-002,0.1008284806,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,8.9797159325E-004,1.1914650119E-003,Pass,Pass,1.8668512878E-002,0.1269369149,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1068834574E-003,1.3258975405E-003,Pass,Pass,1.6521007398E-002,0.1031541018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.6380232174E-005,1.5075767536E-004,Pass,Pass,1.4249091721E-002,0.1023252460,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.3382101017E-005,7.1173766536E-005,Pass,Pass,1.0461966284E-002,7.3516798010E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1009339504E-003,1.3594634122E-003,Pass,Pass,1.7878184833E-002,0.1148404386,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.5683175935E-003,1.9267841562E-003,Pass,Pass,1.7086865551E-002,9.7787798446E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.7886388081E-004,1.3334244975E-003,Pass,Pass,1.7223274936E-002,0.1220582758,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.0685975626E-003,2.0124793519E-003,Pass,Pass,1.7936737299E-002,0.1090457621,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.5514713385E-003,1.8199945114E-003,Pass,Pass,1.9130211245E-002,0.1069118284,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.0763995244E-003,1.0415185707E-003,Pass,Pass,1.5874444910E-002,0.1037503587,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.2684507490E-003,1.0265969275E-003,Pass,Pass,1.6811054397E-002,0.1066032754,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,2.80,0.00,DefaultMultipliers,101301,290,12.7,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,9.9003144305E-005,3.3075818378E-004,Pass,Pass,1.6226626833E-002,0.1176728084,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5839654835E-003,1.0102143808E-003,Pass,Pass,1.9564674936E-002,0.1054128828,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.4931432979E-005,5.4546067512E-005,Pass,Pass,2.1838548463E-002,0.1628950659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.9299803629E-003,5.6291033156E-004,Pass,Pass,2.6389401134E-002,0.1021231581,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,9.0448329576E-004,8.6848884871E-004,Pass,Pass,1.9976658809E-002,0.1245296711,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.6221711038E-004,1.2577124517E-003,Pass,Pass,1.5107936973E-002,9.0103243875E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.3929907520E-003,1.5341933943E-003,Pass,Pass,1.6714617931E-002,0.1100258798,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,9.0041288463E-005,2.9101159769E-004,Pass,Pass,1.7675690160E-002,0.1291222102,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0954877263E-003,1.0192264897E-003,Pass,Pass,1.7718939342E-002,0.1060148406,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0677340038E-003,1.0309715959E-003,Pass,Pass,1.8302894487E-002,0.1136709672,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6221363022E-003,1.2712613085E-003,Pass,Pass,1.7457133978E-002,0.1112750321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.3095052648E-004,8.9099864019E-004,Pass,Pass,1.8216213448E-002,0.1002724445,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1000000571E-003,6.6084092092E-004,Pass,Pass,6.2048288469E-002,0.3351630952,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.1362470078E-004,9.1810386571E-004,Pass,Pass,2.4674997982E-002,0.1633570097,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.7053918916E-004,1.1782605642E-003,Pass,Pass,2.2464429845E-002,0.1539815188,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0135766458E-003,1.4106139523E-003,Pass,Pass,1.5705183262E-002,0.1057310032,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.7419046095E-004,3.6112343628E-004,Pass,Pass,5.9065579046E-002,0.3841831248,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2339137426E-003,1.7286451555E-003,Pass,Pass,1.9246568829E-002,0.1353676226,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4340880552E-003,1.3996560273E-003,Pass,Pass,1.9116405422E-002,0.1298669889,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9886013326E-005,2.0354134545E-004,Pass,Pass,1.7478771268E-002,0.1274571738,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3227800200E-005,1.3453574509E-004,Pass,Pass,1.7783543238E-002,0.1300791950,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6638837923E-003,1.5724729127E-003,Pass,Pass,1.7131342299E-002,0.1053643921,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.2199667671E-003,4.9800533956E-004,Pass,Pass,2.2017075016E-002,0.1308205291,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.1962594955E-004,1.2614325634E-003,Pass,Pass,1.8637989430E-002,0.1283801906,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0713175634E-003,4.1090561602E-004,Pass,Pass,2.6452917968E-002,0.1529207712,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.9233680625E-003,1.4053804234E-003,Pass,Pass,2.0990461983E-002,0.1230471253,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.3609451964E-003,1.7880676952E-003,Pass,Pass,2.0332015269E-002,0.1348314364,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.8373080786E-004,1.4167151500E-003,Pass,Pass,1.7284912392E-002,0.1224691494,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.8972303422E-005,1.4724257589E-004,Pass,Pass,1.5325691520E-002,0.1101664536,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.5460772173E-004,7.4980194265E-004,Pass,Pass,2.1895153825E-002,0.1428743588,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0773246331E-003,3.0176797678E-004,Pass,Pass,1.9832785052E-002,0.1127759665,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5061180998E-003,1.9806787772E-003,Pass,Pass,1.6974589040E-002,0.1105507413,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9588566398E-004,7.4518186511E-004,Pass,Pass,1.2879155588E-002,7.9736666106E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.4848806339E-004,9.6691251621E-004,Pass,Pass,1.7380462059E-002,0.1225347645,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6813544389E-003,7.7225768442E-004,Pass,Pass,1.7786932304E-002,0.1047538148,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5034457667E-003,1.4592411597E-003,Pass,Pass,1.9911899846E-002,0.1305536974,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1833943792E-003,1.1350064680E-003,Pass,Pass,1.7792004792E-002,0.1171082953,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5070182861E-003,2.0190144887E-003,Pass,Pass,1.7627418019E-002,0.1142164103,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.3065428102E-003,1.1008699982E-003,Pass,Pass,1.8354282449E-002,0.1131074997,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.7195913549E-003,2.0337198000E-003,Pass,Pass,1.7179357563E-002,0.1146503086,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-6.70,0.00,DefaultMultipliers,101301,290,5.2,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.8373750206E-003,1.6615968457E-003,Pass,Pass,1.0388815790E-002,5.4413815630E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.5597017383E-003,8.9975056295E-004,Pass,Pass,1.2091234128E-002,4.7659130982E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.2900620756E-003,1.4878977199E-003,Pass,Pass,1.2045144002E-002,7.1218027580E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,7.7215216457E-005,1.5329808680E-004,Pass,Pass,6.9353222688E-003,4.7171120329E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4487770433E-003,1.3636243596E-003,Pass,Pass,1.2260409683E-002,6.0197927501E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4155775924E-003,8.4344658797E-004,Pass,Pass,8.3289483633E-003,3.7977177385E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.6157270828E-003,1.5530917832E-003,Pass,Pass,9.6624836962E-003,5.0340377687E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4764836639E-003,1.4296100172E-003,Pass,Pass,1.0888652384E-002,6.2796809386E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9968207627E-003,2.5367636518E-004,Pass,Pass,1.1610096953E-002,4.8274530400E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.0183071690E-004,2.5354878517E-004,Pass,Pass,7.7619921950E-003,5.3780115181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,9.4132576696E-005,2.4976411182E-004,Pass,Pass,7.5062999633E-003,5.2030620329E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.2039407114E-003,4.9252467707E-004,Pass,Pass,1.2358262865E-002,4.5781405852E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,5.5266583043E-004,6.7282799640E-004,Pass,Pass,1.6522452627E-002,9.5096015998E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4536983539E-003,4.2449983999E-004,Pass,Pass,1.4622962186E-002,7.1808658335E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,9.9718991046E-005,2.4242806741E-004,Pass,Pass,1.0148813381E-002,7.1002824156E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.6496349484E-003,2.2140130575E-003,Pass,Pass,8.5755705465E-003,4.8677268004E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,5.1745408693E-005,7.9640504993E-005,Pass,Pass,1.3800497422E-002,9.6895195031E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,8.5995676008E-004,1.4911706528E-003,Pass,Pass,1.0198424860E-002,6.7644235823E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.1480831078E-003,1.3818229186E-003,Pass,Pass,9.6431065558E-003,6.2776645208E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3166869922E-003,1.4310685608E-003,Pass,Pass,9.3884663104E-003,5.4205663251E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,6.1927274693E-005,1.3852782202E-004,Pass,Pass,8.9292005735E-003,6.2369287355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3989702604E-003,1.3553427444E-003,Pass,Pass,9.1331317767E-003,4.8949670250E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.1752282827E-003,1.1368002539E-003,Pass,Pass,1.0992941780E-002,6.4460205347E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3255659052E-003,1.2938298238E-003,Pass,Pass,1.0792308388E-002,6.3272284937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.1106850805E-003,1.0774335205E-003,Pass,Pass,1.2058652691E-002,7.0232617658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.1234578900E-003,1.6111862048E-003,Pass,Pass,9.7115123315E-003,6.0569288574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,2.2598438773E-003,1.7777401429E-003,Pass,Pass,1.3145355992E-002,6.6776889927E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9024626943E-003,1.7950267826E-003,Pass,Pass,1.0911035243E-002,5.7124257157E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,6.6016908877E-005,1.1041417958E-004,Pass,Pass,7.2964577729E-003,4.9712797750E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,6.1351892824E-004,7.6215941953E-004,Pass,Pass,9.5611642914E-003,5.7911358559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,2.4617297770E-003,1.4510494842E-003,Pass,Pass,1.0086619860E-002,4.9260336435E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.6824788367E-003,1.8597735693E-003,Pass,Pass,8.5724268818E-003,5.0334723679E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3596181323E-003,9.6727318868E-004,Pass,Pass,8.4545016480E-003,3.3239547178E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.7750889564E-003,1.6512907517E-003,Pass,Pass,9.8400104807E-003,5.8201257504E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.4237079395E-003,1.0487976077E-003,Pass,Pass,1.0985727043E-002,4.7960127095E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.2620860856E-004,6.9921104236E-004,Pass,Pass,9.5313922785E-003,6.4624251317E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.0883925392E-003,1.6906039369E-003,Pass,Pass,1.0130497440E-002,5.4159528963E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,2.0730597688E-003,1.9947138140E-003,Pass,Pass,9.5817524756E-003,5.3277765565E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.5348297681E-003,1.6083624698E-003,Pass,Pass,9.2225577363E-003,5.0102930898E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9683047264E-003,2.5002170164E-003,Pass,Pass,8.6740152995E-003,5.2980493588E-002,Pass,Pass
Environment,PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-8.70,0.00,DefaultMultipliers,101301,290,5.2,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7285126581E-003,1.9311863846E-003,Pass,Pass,9.3096707542E-003,5.4693810386E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7740018947E-003,1.1179091562E-003,Pass,Pass,1.2501025458E-002,4.8008394891E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2297775740E-003,2.3746427978E-004,Pass,Pass,1.6743964926E-002,6.9570979475E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6334592706E-003,5.7976872423E-004,Pass,Pass,1.3377361011E-002,4.6057182796E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2961873119E-003,3.0508771935E-004,Pass,Pass,1.3355391953E-002,6.0426393930E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3585483550E-003,1.2561382697E-003,Pass,Pass,7.5099546849E-003,3.8658942181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5269816638E-003,1.1029942689E-003,Pass,Pass,1.0000168555E-002,5.0491475690E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8087812243E-003,1.6515293362E-003,Pass,Pass,1.2210583240E-002,6.3277105980E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.4719938433E-003,1.0167680392E-003,Pass,Pass,9.7665734641E-003,4.8750552303E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1960448698E-003,1.1602592681E-003,Pass,Pass,9.2014625182E-003,5.3793214479E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2015766826E-003,1.2057826386E-003,Pass,Pass,1.0342310148E-002,5.1990588644E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,8.7119867490E-004,1.0569115476E-003,Pass,Pass,1.0106601926E-002,4.6245577669E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,7.7974461469E-004,7.1898300859E-004,Pass,Pass,1.8074911920E-002,8.7680435617E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,8.5979865696E-004,9.6346680472E-004,Pass,Pass,1.1417699758E-002,7.0615173988E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7777082601E-003,4.1069389080E-004,Pass,Pass,1.3665739541E-002,6.9522835561E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.9767069091E-003,1.7246619195E-003,Pass,Pass,8.8467205895E-003,4.9086676839E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,9.7066467351E-004,6.4377737419E-004,Pass,Pass,1.8899440864E-002,8.9816213504E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7932418183E-003,2.2596738104E-003,Pass,Pass,1.1467197317E-002,6.7554810557E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.4613492614E-003,1.3947905678E-003,Pass,Pass,1.1001060092E-002,6.2875871804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2248524329E-003,1.1542751215E-003,Pass,Pass,1.0957474196E-002,5.3569827944E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.5102072273E-003,1.8263826347E-003,Pass,Pass,1.2039561007E-002,6.2916887905E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,7.0796683260E-004,1.3308201588E-003,Pass,Pass,7.8104371462E-003,4.9728065590E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,8.8994590305E-004,1.2629963384E-003,Pass,Pass,9.9784078818E-003,6.5037232484E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.4250932332E-003,1.8043090994E-003,Pass,Pass,1.0619890149E-002,6.3299881276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6043414572E-003,5.9050283095E-004,Pass,Pass,1.2675741729E-002,7.0184171553E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3014539623E-003,1.3146126891E-003,Pass,Pass,1.0431850993E-002,5.9880583115E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2022574130E-003,1.4921891632E-003,Pass,Pass,1.1636338108E-002,6.7815328906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5730473707E-003,8.9699712961E-004,Pass,Pass,1.1589516702E-002,5.7856767355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,7.4820122979E-004,8.8405629106E-004,Pass,Pass,1.0061695849E-002,4.9006080925E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,6.2642104968E-004,6.0615344219E-004,Pass,Pass,9.8142126475E-003,5.7364257071E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8828793364E-003,1.7923666860E-003,Pass,Pass,8.6733486659E-003,4.9621213614E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,7.0586189021E-004,1.0609061133E-003,Pass,Pass,7.7721180783E-003,5.0046244705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3116604179E-003,1.2440560730E-003,Pass,Pass,8.1891968626E-003,3.3714470827E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7990638384E-003,1.5994814025E-003,Pass,Pass,1.0597449591E-002,5.7791740773E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,4.9163513956E-004,1.3013784100E-003,Pass,Pass,7.1824887934E-003,4.8794356992E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7158387447E-003,1.5429823196E-003,Pass,Pass,1.2682134508E-002,6.4650599738E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.0926666515E-003,9.8760383564E-004,Pass,Pass,1.0462829290E-002,5.4909441487E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.1577669668E-005,3.9148201650E-005,Pass,Pass,7.7776961812E-003,5.4086243905E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.5306769246E-003,1.4667495823E-003,Pass,Pass,8.6744303601E-003,4.9588398526E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6490055267E-003,1.9735094912E-003,Pass,Pass,8.7659298925E-003,5.3461715525E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,No ,No ,No ,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  7
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,0.1319176017,0.1436780180,Pass,Pass,0.2283933581,1.3591871459,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,0.1410872670,0.1893855233,Pass,Pass,2.3217836449E-002,2.6313541006E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,0.1450485517,0.1618602958,Pass,Pass,3.5770083092E-002,5.3478105656E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,0.1244469322,0.1673791871,Pass,Pass,2.5599490185E-002,4.8898695477E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,RunPeriod: RUN PERIOD 1,0.1368451179,0.1653393580,Pass,Pass,2.8594354358E-002,4.7381813114E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,RunPeriod: RUN PERIOD 1,0.1537782506,0.1882354146,Pass,Pass,2.8743537383E-002,4.5750785752E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,RunPeriod: RUN PERIOD 1,0.1560225954,0.1638554931,Pass,Pass,3.8642946445E-002,5.8040405583E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,RunPeriod: RUN PERIOD 1,0.1108243657,0.1496982663,Pass,Pass,4.2916571953E-002,7.4206795417E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,RunPeriod: RUN PERIOD 1,0.1267268490,0.1601594980,Pass,Pass,2.7960268281E-002,4.8557121317E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,RunPeriod: RUN PERIOD 1,0.1687677243,0.1648135956,Pass,Pass,3.1931079973E-002,4.3533863536E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,RunPeriod: RUN PERIOD 1,0.1252704235,0.1598649880,Pass,Pass,2.8177021867E-002,4.8612666641E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,0.1223525283,0.1672697333,Pass,Pass,2.5756471053E-002,4.8988473579E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,RunPeriod: RUN PERIOD 1,0.1558709576,0.2111333117,Pass,Pass,3.5057099067E-002,4.3388572199E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,RunPeriod: RUN PERIOD 1,0.1553900464,0.1826008930,Pass,Pass,3.2022414879E-002,5.0672389213E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,RunPeriod: RUN PERIOD 1,0.1401613276,0.1727048348,Pass,Pass,4.6681076150E-002,6.6649181850E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,RunPeriod: RUN PERIOD 1,0.1461354326,0.1593032773,Pass,Pass,8.4430478221E-002,0.1926043087,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,RunPeriod: RUN PERIOD 1,0.1419257579,0.1696701673,Pass,Pass,2.8440001595E-002,5.0177798974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,RunPeriod: RUN PERIOD 1,0.1290336437,0.1752661447,Pass,Pass,3.8362075387E-002,6.2195470759E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,RunPeriod: RUN PERIOD 1,0.1182973529,0.1659741022,Pass,Pass,5.9339884694E-002,0.1105570878,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,RunPeriod: RUN PERIOD 1,0.1736655329,0.1872473641,Pass,Pass,4.5972651825E-002,5.1305842599E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,RunPeriod: RUN PERIOD 1,9.8391988990E-002,0.1298376785,Pass,Pass,0.1534229548,0.7216473402,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,RunPeriod: RUN PERIOD 1,0.1674469271,0.1631844679,Pass,Pass,3.3066677286E-002,4.3457470553E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,0.1350728217,0.1648789314,Pass,Pass,2.8912059815E-002,4.7164768099E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,RunPeriod: RUN PERIOD 1,0.1331145704,0.1761997741,Pass,Pass,3.5275385101E-002,6.0331578925E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,RunPeriod: RUN PERIOD 1,0.1517504774,0.1988192563,Pass,Pass,4.3781554637E-002,6.5641502754E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,RunPeriod: RUN PERIOD 1,0.1223006227,0.1521799118,Pass,Pass,3.0542751209E-002,4.8127321247E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,RunPeriod: RUN PERIOD 1,0.1073511258,0.1469765467,Pass,Pass,5.0052955423E-002,8.7831884875E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,RunPeriod: RUN PERIOD 1,0.1040951818,0.1397939812,Pass,Pass,4.3109508799E-002,7.7234942983E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,RunPeriod: RUN PERIOD 1,0.1406409038,0.1890041432,Pass,Pass,2.2696995329E-002,2.5517964013E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,RunPeriod: RUN PERIOD 1,0.1436409419,0.1682243031,Pass,Pass,3.0782640087E-002,5.0722760877E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,RunPeriod: RUN PERIOD 1,0.1669811819,0.1802927508,Pass,Pass,0.3410895493,1.4413014048,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,RunPeriod: RUN PERIOD 1,0.1154989329,0.1545116183,Pass,Pass,3.6198578432E-002,6.6625525654E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,RunPeriod: RUN PERIOD 1,0.1211132721,0.1578685344,Pass,Pass,2.7153789849E-002,4.8980778147E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,0.1217766901,0.1625125293,Pass,Pass,3.5810161793E-002,6.3673874821E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,RunPeriod: RUN PERIOD 1,0.1366659454,0.1511623954,Pass,Pass,0.1956182412,0.9840686779,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,0.1178653832,0.1527049575,Pass,Pass,3.2354734925E-002,5.1298556753E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,0.1273060572,0.1418456943,Pass,Pass,0.1199584711,0.2610674669,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,0.1411545030,0.1564334335,Pass,Pass,0.2311062470,1.3609419091,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,0.1671463176,0.1969094202,Pass,Pass,0.1871479036,0.5666397487,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,0.1345299447,0.1493987502,Pass,Pass,0.2760164428,1.2488911312,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 288, N/A
End of Data
